bus_i;type;Pd;Qd;Gs;Bs;area;Vm;Va;baseKV;zone;Vmax;Vmin
1;1;20.6;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2;1;20.9;17.2;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
3;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
4;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
5;1;0.4;0.1;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
6;1;-2.3;-20.6;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
7;1;110.5;-25.5;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
8;1;44.7;1.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
9;1;0.0;0.0;0.0;-21.0;1;1.0;0.0;20.0;1;1.2;0.8
10;1;0.0;0.0;0.0;0.0;1;1.00334;0.0;150.0;1;1.10667;0.9
11;1;31.7;-8.7;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
12;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
13;1;0.0;0.0;0.0;0.0;1;1.04534;0.0;225.0;1;1.09067;1.0
14;1;-4.1;3.7;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
15;1;9.0;-3.3;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
16;1;120.0;6.3;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
17;1;35.0;6.9;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
18;1;45.0;13.4;0.0;0.0;1;1.04481;0.0;225.0;1;1.08962;1.0
19;2;0.0;0.0;0.0;0.0;1;1.00362;0.0;63.0;1;1.08661;0.92063
20;1;77.3;29.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
21;2;48.4;4.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
22;1;4.6;-11.4;0.0;0.0;1;1.0045;0.0;63.0;1;1.07249;0.93651
23;1;33.3;-5.7;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
24;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
25;1;18.0;5.6;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
26;1;1.0;-8.0;0.0;0.0;1;1.04158;0.0;225.0;1;1.09649;0.98667
27;1;22.0;-5.6;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
28;1;-2.1;-0.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
29;1;7.1;-2.6;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
30;1;3.5;-40.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
31;2;7.7;-1.8;0.0;0.0;1;1.00431;0.0;63.0;1;1.07211;0.93651
32;1;12.1;2.1;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
33;1;2.4;-0.4;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
34;1;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
35;1;26.0;0.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
36;1;0.7;-4.1;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
37;1;9.3;-5.3;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
39;1;78.4;-4.8;0.0;0.0;1;1.038;0.0;225.0;1;1.08934;0.98667
40;1;25.1;-3.3;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
41;1;80.4;7.4;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
42;1;37.8;2.9;0.0;0.0;1;1.0001;0.0;63.0;1;1.0637;0.93651
43;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
44;1;29.0;-10.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
45;1;97.4;-3.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
46;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
47;1;21.3;-2.6;0.0;0.0;1;1.00128;0.0;63.0;1;1.06606;0.93651
48;1;-0.3;0.8;0.0;0.0;1;1.00193;0.0;63.0;1;1.06735;0.93651
49;1;11.6;3.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
50;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
51;1;66.6;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
52;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
53;2;7.9;-4.7;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
54;1;0.0;0.0;0.0;0.0;1;1.02333;0.0;150.0;1;1.08;0.96667
55;1;40.5;8.5;0.0;0.0;1;1.0473;0.0;225.0;1;1.09459;1.0
56;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
57;1;80.2;-7.7;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
58;1;0.0;0.0;0.0;-64.0;1;1.0;0.0;20.0;1;1.2;0.8
59;1;35.3;-9.2;0.0;0.0;1;1.02889;0.0;225.0;1;1.08889;0.96889
60;1;58.9;2.6;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
61;1;5.5;1.7;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
62;1;0.6;0.7;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
63;1;28.6;4.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
64;1;39.6;9.4;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
65;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
66;1;12.5;-6.5;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
67;1;0.4;3.2;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
68;1;4.2;-2.2;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
69;1;139.3;4.7;0.0;0.0;1;1.04343;0.0;225.0;1;1.08685;1.0
70;1;83.7;-8.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
71;2;0.0;0.0;0.0;0.0;1;1.00442;0.0;150.0;1;1.10885;0.9
72;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
74;1;0.0;0.0;0.0;-80.0;1;1.04445;0.0;225.0;1;1.08889;1.0
75;1;15.2;5.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
76;2;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
77;2;5.7;-1.3;0.0;0.0;1;1.00272;0.0;63.0;1;1.08481;0.92063
78;1;7.8;5.8;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
79;1;14.0;-4.6;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
80;1;7.1;-2.3;0.0;0.0;1;1.00404;0.0;63.0;1;1.08744;0.92063
81;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
82;1;59.6;24.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
83;1;27.8;-7.5;0.0;0.0;1;1.01544;0.0;63.0;1;1.06349;0.9674
84;1;61.1;-4.5;0.0;0.0;1;1.02889;0.0;225.0;1;1.08889;0.96889
85;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
86;1;31.8;1.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
87;1;22.8;-0.9;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
88;1;2.1;0.8;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
89;1;30.5;6.3;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
90;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
91;1;89.3;-15.7;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
92;1;6.4;-11.6;0.0;0.0;1;1.01187;0.0;225.0;1;1.09041;0.93333
93;2;0.0;0.0;0.0;0.0;1;1.00453;0.0;150.0;1;1.10907;0.9
94;1;37.7;57.2;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
95;1;0.0;0.0;0.0;0.0;1;1.03333;0.0;225.0;1;1.08889;0.97778
96;1;9.0;0.8;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
97;1;35.8;4.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
98;1;16.5;-8.7;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
99;1;28.6;5.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
100;1;7.3;-5.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
101;1;6.4;2.5;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
102;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
103;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
104;1;45.6;7.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
105;1;10.1;-0.9;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
106;1;0.0;0.0;0.0;0.0;1;1.03333;0.0;225.0;1;1.08889;0.97778
107;1;8.4;3.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
108;1;39.7;-6.4;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
109;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
110;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
111;1;62.2;-16.1;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
112;1;2.2;-1.0;0.0;0.0;1;1.04517;0.0;225.0;1;1.09035;1.0
113;1;5.0;-3.8;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
114;1;30.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
115;2;11.7;1.8;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
116;1;51.9;15.9;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
117;1;2.6;0.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
118;1;38.0;3.1;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
119;1;24.0;-7.3;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
120;2;0.0;0.0;0.0;0.0;1;1.00257;0.0;63.0;1;1.06863;0.93651
121;1;8.0;2.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
122;1;77.1;-3.9;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
123;1;21.2;4.4;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
124;2;-0.0;-4.6;0.0;0.0;1;1.00133;0.0;63.0;1;1.08203;0.92063
125;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
126;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
127;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
128;1;17.1;1.5;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
129;2;18.2;12.2;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
130;1;-13.2;16.1;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
131;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
132;1;81.2;18.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
133;2;9.6;3.3;0.0;0.0;1;1.01682;0.0;63.0;1;1.06538;0.96825
134;2;0.0;0.0;0.0;0.0;1;1.02333;0.0;150.0;1;1.08;0.96667
135;2;-8.9;-4.4;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
136;1;-10.6;-2.1;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
137;1;14.1;-3.7;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
138;1;11.3;-2.7;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
139;1;9.4;-2.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
140;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
141;1;11.1;4.5;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
142;1;7.2;5.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
143;1;20.9;-1.3;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
144;1;33.4;6.5;0.0;0.0;1;1.0;0.0;150.0;1;1.1;0.9
145;1;61.8;-3.3;0.0;0.0;1;1.04462;0.0;225.0;1;1.08925;1.0
146;2;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
147;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
148;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
149;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
150;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
151;1;9.8;4.5;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
152;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
153;1;88.2;-7.1;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
154;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
155;1;23.8;-12.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
156;1;18.2;-0.6;0.0;0.0;1;1.00077;0.0;63.0;1;1.06503;0.93651
157;1;0.4;0.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
158;2;18.7;-2.5;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
159;1;19.2;-1.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
160;1;4.0;0.2;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
161;2;0.0;0.0;0.0;0.0;1;0.975;0.0;63.0;1;1.15;0.8
162;1;2.8;3.9;0.0;0.0;1;1.04527;0.0;225.0;1;1.09053;1.0
163;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
164;1;68.7;-27.8;0.0;0.0;1;1.04895;0.0;225.0;1;1.09791;1.0
165;1;70.9;-7.8;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
166;1;35.7;1.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
167;1;66.9;15.7;0.0;0.0;1;1.04534;0.0;225.0;1;1.09067;1.0
168;1;10.2;-5.9;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
169;1;22.5;-8.3;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
170;1;3.1;1.2;0.0;0.0;1;1.00236;0.0;63.0;1;1.06822;0.93651
171;1;103.9;36.4;0.0;0.0;1;1.00667;0.0;225.0;1;1.08889;0.92444
172;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
173;1;46.9;-16.3;0.0;0.0;1;1.04141;0.0;225.0;1;1.09616;0.98667
174;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
175;1;83.4;-19.9;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
176;1;0.0;0.0;0.0;-64.0;1;1.0;0.0;20.0;1;1.2;0.8
177;1;0.0;0.0;0.0;0.0;1;1.01217;0.0;63.0;1;1.06349;0.96086
178;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
179;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
180;1;-0.3;-5.1;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
181;1;-0.2;-8.9;0.0;0.0;1;0.9527;0.0;45.0;1;1.01652;0.88889
182;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
183;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
184;2;0.0;0.0;0.0;0.0;1;1.03333;0.0;225.0;1;1.08889;0.97778
185;1;12.8;-5.2;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
186;1;-3.5;-3.5;0.0;0.0;1;1.04931;0.0;225.0;1;1.09862;1.0
187;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
188;1;0.0;0.0;0.0;0.0;1;1.04175;0.0;225.0;1;1.09683;0.98667
189;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
190;1;8.4;-10.3;0.0;0.0;1;1.02889;0.0;225.0;1;1.08889;0.96889
191;1;34.1;-3.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
192;1;29.2;4.5;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
193;1;11.4;4.2;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
194;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
195;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
196;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
197;1;3.7;13.7;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
198;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
199;1;152.4;6.2;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
200;1;29.9;3.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
201;1;24.1;-16.4;0.0;0.0;1;1.04514;0.0;225.0;1;1.09027;1.0
202;1;0.0;0.0;0.0;0.0;1;1.04765;0.0;225.0;1;1.09529;1.0
203;1;36.8;5.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
204;1;20.4;-4.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
205;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
206;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
207;1;6.2;2.7;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
208;1;9.6;1.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
209;1;25.7;-12.7;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
210;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
211;1;26.5;-2.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
212;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
213;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
214;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
215;1;1.5;-0.0;0.0;0.0;1;1.00034;0.0;63.0;1;1.06418;0.93651
216;1;101.1;-8.8;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
217;1;0.0;0.0;0.0;0.0;1;1.0493;0.0;225.0;1;1.09861;1.0
218;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
219;1;17.3;3.3;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
220;2;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
221;1;21.6;-6.3;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
222;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
223;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
224;1;60.6;-5.7;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
225;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
226;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
227;1;6.2;7.3;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
228;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
229;1;0.0;0.0;0.0;0.0;1;1.0452;0.0;225.0;1;1.0904;1.0
230;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
231;2;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
232;1;11.4;0.6;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
233;1;0.0;0.0;0.0;0.0;1;1.02333;0.0;150.0;1;1.08;0.96667
234;1;1.2;-0.9;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
235;2;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
236;2;26.3;1.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
237;1;13.4;-0.3;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
238;1;34.2;0.7;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
240;2;0.0;0.0;0.0;0.0;1;1.05347;0.0;380.0;1;1.10694;1.0
241;1;9.9;3.2;0.0;0.0;1;1.00186;0.0;63.0;1;1.06721;0.93651
242;1;29.3;2.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
243;1;94.1;-4.7;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
244;1;31.6;4.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
245;1;20.3;9.9;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
246;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
247;1;6.0;-0.9;0.0;0.0;1;1.00667;0.0;225.0;1;1.08889;0.92444
248;1;17.4;1.8;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
249;1;9.4;-0.6;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
250;1;4.2;1.9;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
251;1;62.1;20.2;0.0;0.0;1;1.04342;0.0;225.0;1;1.08684;1.0
252;2;5.5;4.5;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
253;1;-2.8;-1.5;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
254;1;-2.8;-1.4;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
255;1;8.3;-7.3;0.0;0.0;1;1.00202;0.0;63.0;1;1.06754;0.93651
256;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
257;1;0.0;0.0;0.0;0.0;1;1.03333;0.0;225.0;1;1.08889;0.97778
258;1;19.3;-3.2;0.0;0.0;1;1.02889;0.0;225.0;1;1.08889;0.96889
259;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
260;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
261;1;50.0;4.4;0.0;0.0;1;1.04244;0.0;225.0;1;1.08489;1.0
262;2;13.9;-2.1;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
263;1;19.0;1.9;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
264;1;134.0;-1.7;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
265;1;15.2;-2.7;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
266;1;0.0;0.0;0.0;0.0;1;1.03333;0.0;225.0;1;1.08889;0.97778
267;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
268;1;15.8;-8.1;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
269;1;28.5;3.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
270;1;59.2;-3.0;0.0;0.0;1;1.02;0.0;225.0;1;1.08889;0.95111
271;2;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
272;1;40.2;1.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
273;1;15.7;-9.2;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
274;2;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
275;2;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
276;1;9.7;-2.8;0.0;0.0;1;1.00601;0.0;63.0;1;1.09138;0.92063
277;1;11.5;-2.0;0.0;0.0;1;1.00188;0.0;63.0;1;1.06725;0.93651
279;1;15.4;-1.6;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
280;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
281;1;32.8;-2.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
282;1;54.5;4.4;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
283;2;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
284;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
285;2;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
286;1;158.8;28.8;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
287;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
288;1;76.7;12.3;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
289;1;33.8;11.7;0.0;0.0;1;1.04087;0.0;225.0;1;1.09508;0.98667
290;1;67.1;9.9;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
291;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
292;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
293;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
294;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
295;1;39.3;1.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
296;1;7.2;-1.6;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
297;1;55.3;-9.8;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
298;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
299;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
300;2;8.3;-6.7;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
301;1;62.0;20.8;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
302;1;-0.0;-1.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
303;1;9.6;5.7;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
304;1;11.1;-0.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
305;2;0.0;0.0;0.0;0.0;1;1.01639;0.0;63.0;1;1.06453;0.96825
306;1;50.9;4.3;0.0;0.0;1;1.04553;0.0;225.0;1;1.09106;1.0
307;1;13.1;1.3;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
308;1;1.5;0.8;0.0;0.0;1;1.02667;0.0;150.0;1;1.10667;0.94667
309;1;-0.0;-4.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
310;2;1.6;-2.6;0.0;0.0;1;1.00477;0.0;63.0;1;1.08891;0.92063
311;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
312;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
313;2;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
314;2;0.0;0.0;0.0;0.0;1;0.94488;0.0;45.0;1;1.00087;0.88889
315;1;1.2;-1.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
317;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
318;1;-0.6;0.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
319;1;11.8;-2.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
320;1;94.8;-14.0;0.0;0.0;1;1.04967;0.0;225.0;1;1.09934;1.0
321;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
322;1;42.0;-1.2;0.0;0.0;1;1.0;0.0;225.0;1;1.08889;0.91111
323;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
324;1;19.1;2.6;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
325;1;17.2;-0.6;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
326;2;8.1;-1.1;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
327;1;-0.1;-0.9;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
328;1;29.3;-7.3;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
329;1;22.9;10.7;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
330;1;35.4;-3.0;0.0;0.0;1;1.01615;0.0;63.0;1;1.06405;0.96825
331;1;16.2;-2.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
332;1;0.7;-2.5;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
333;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
334;1;40.6;6.7;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
335;2;5.7;-0.1;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
336;1;0.0;0.0;0.0;0.0;1;1.02333;0.0;150.0;1;1.08;0.96667
337;1;25.6;1.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
338;1;9.4;-1.8;0.0;0.0;1;1.0579;0.0;380.0;1;1.11579;1.0
339;1;25.4;0.5;0.0;0.0;1;1.05837;0.0;380.0;1;1.11674;1.0
340;1;12.5;-9.7;0.0;0.0;1;1.0579;0.0;380.0;1;1.11579;1.0
341;1;-53.5;-23.1;0.0;0.0;1;1.05794;0.0;380.0;1;1.11587;1.0
342;1;47.2;8.5;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
343;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
344;1;21.4;-2.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
345;1;16.2;-2.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
346;1;7.9;1.8;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
347;1;0.0;0.0;0.0;-64.0;1;1.0;0.0;20.0;1;1.2;0.8
348;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
349;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
350;1;32.1;5.4;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
351;1;-0.8;-1.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
352;1;81.7;-8.9;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
353;1;11.4;-0.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
354;1;20.0;-8.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
355;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
356;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
357;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
358;1;78.5;20.8;0.0;0.0;1;1.00889;0.0;225.0;1;1.08889;0.92889
359;1;96.4;-58.1;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
360;1;16.4;-0.7;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
361;1;89.4;3.6;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
362;1;29.3;0.1;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
363;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
364;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
365;1;196.9;18.5;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
366;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
367;2;49.6;25.1;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
368;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
369;1;151.7;47.7;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
370;1;0.2;-0.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
371;2;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
372;1;152.6;-17.6;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
373;1;-3.5;-9.1;0.0;0.0;1;1.0414;0.0;225.0;1;1.09613;0.98667
374;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
375;1;7.0;-5.3;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
376;1;0.9;-2.6;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
377;1;25.5;-9.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
378;1;8.5;-2.6;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
379;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
380;1;0.0;0.0;0.0;0.0;1;1.00314;0.0;63.0;1;1.06977;0.93651
381;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
382;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
383;1;0.3;-0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
384;1;0.0;0.0;0.0;0.0;1;1.04522;0.0;225.0;1;1.09043;1.0
385;1;0.0;0.0;0.0;0.0;1;1.02333;0.0;150.0;1;1.08;0.96667
386;1;24.4;3.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
387;1;24.8;-1.9;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
388;1;17.8;-0.2;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
389;1;54.6;-5.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
390;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
391;1;96.5;-19.6;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
392;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
393;1;11.0;-0.9;0.0;0.0;1;1.00203;0.0;63.0;1;1.06755;0.93651
394;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
395;1;167.4;3.6;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
396;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
397;1;35.1;4.8;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
398;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
399;2;4.8;-6.6;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
400;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
401;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
402;1;168.9;-25.7;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
403;1;-30.5;-26.6;0.0;0.0;1;1.05823;0.0;380.0;1;1.11646;1.0
404;1;-8.5;-6.0;0.0;0.0;1;1.0589;0.0;380.0;1;1.11779;1.0
405;1;28.8;-17.4;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
406;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
407;1;0.0;0.0;0.0;-64.0;1;1.0;0.0;20.0;1;1.2;0.8
408;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
409;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
410;1;89.2;-30.2;0.0;0.0;1;1.04853;0.0;225.0;1;1.09705;1.0
411;1;27.7;12.5;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
412;1;24.9;-10.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
413;1;1.4;-8.2;0.0;0.0;1;1.01182;0.0;225.0;1;1.09031;0.93333
414;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
415;1;49.2;2.6;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
416;1;32.7;5.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
417;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
418;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
419;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
420;1;2.5;1.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
421;1;134.5;28.0;0.0;0.0;1;1.04498;0.0;225.0;1;1.08996;1.0
422;1;9.6;-0.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
423;1;40.9;-1.8;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
424;1;10.2;-1.1;0.0;0.0;1;1.00334;0.0;150.0;1;1.10667;0.9
425;1;-0.0;0.5;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
426;2;-4.7;-0.6;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
427;1;-0.0;0.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
428;1;79.2;-4.3;0.0;0.0;1;1.04317;0.0;225.0;1;1.08635;1.0
429;1;18.1;10.8;0.0;0.0;1;1.03809;0.0;225.0;1;1.08951;0.98667
430;1;56.8;-26.8;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
431;1;2.9;-17.7;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
432;1;11.4;2.7;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
433;1;95.8;-10.7;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
434;1;30.3;-2.4;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
435;1;22.5;-3.2;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
436;1;23.1;3.4;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
437;1;118.2;30.9;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
438;1;24.8;0.6;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
439;1;54.2;10.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
440;1;18.3;-1.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
441;1;169.8;5.9;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
442;1;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
443;1;5.1;6.9;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
444;1;205.5;-9.2;0.0;0.0;1;1.0431;0.0;225.0;1;1.08619;1.0
445;1;-3.6;-0.7;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
446;1;0.6;2.8;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
447;1;5.2;-2.1;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
448;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
449;1;30.9;5.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
450;1;100.0;-1.2;0.0;-80.0;1;1.04445;0.0;225.0;1;1.08889;1.0
451;1;33.6;-0.2;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
452;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
453;1;1.3;1.9;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
454;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
455;1;94.7;-5.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
456;1;25.3;1.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
457;1;57.2;3.6;0.0;0.0;1;1.03897;0.0;225.0;1;1.09127;0.98667
458;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
459;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
460;2;0.0;0.0;0.0;0.0;1;1.04643;0.0;225.0;1;1.09286;1.0
461;2;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
462;1;14.0;-0.1;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
463;1;-0.5;-0.9;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
464;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
465;1;7.1;1.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
466;1;7.0;7.4;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
467;1;49.1;-0.6;0.0;0.0;1;1.04387;0.0;225.0;1;1.08774;1.0
468;1;0.1;0.7;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
469;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
470;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
471;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
472;1;29.8;-19.9;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
473;1;4.2;-0.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
474;1;89.1;1.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
475;1;-5.2;10.3;0.0;0.0;1;1.0;0.0;150.0;1;1.1;0.9
476;1;13.4;-2.3;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
477;1;51.3;-8.9;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
478;1;0.2;-0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
479;1;0.0;0.0;0.0;-80.0;1;1.0;0.0;20.0;1;1.2;0.8
480;1;35.9;-18.6;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
481;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
482;2;23.4;-9.6;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
483;1;62.3;6.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
484;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
485;1;33.4;5.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
486;1;8.6;1.3;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
487;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
488;1;46.7;21.4;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
489;2;-0.6;-0.0;0.0;0.0;1;1.00336;0.0;63.0;1;1.08609;0.92063
490;1;0.0;0.0;0.0;0.0;1;1.00782;0.0;63.0;1;1.09501;0.92063
492;1;1.8;-0.1;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
493;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
494;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
495;1;9.0;0.9;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
496;1;21.5;-0.9;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
497;1;0.0;0.0;0.0;0.0;1;1.02333;0.0;150.0;1;1.08;0.96667
498;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
499;2;0.0;0.0;0.0;0.0;1;1.02872;0.0;63.0;1;1.1368;0.92063
500;1;0.6;0.9;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
501;1;1.8;-0.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
502;1;14.6;1.7;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
503;1;17.0;-1.9;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
504;2;0.0;0.0;0.0;0.0;1;0.94451;0.0;45.0;1;1.00014;0.88889
505;1;77.9;8.9;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
506;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
507;1;14.3;-1.3;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
508;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
509;1;0.0;0.1;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
510;1;19.0;4.5;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
511;1;60.0;8.7;0.0;0.0;1;1.04101;0.0;225.0;1;1.09536;0.98667
512;1;36.1;-22.8;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
513;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
514;1;0.0;0.0;0.0;0.0;1;1.02333;0.0;150.0;1;1.08;0.96667
515;1;10.1;-0.5;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
516;1;130.2;-20.2;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
517;1;-10.5;-3.8;0.0;0.0;1;0.99919;0.0;225.0;1;1.09172;0.90667
518;1;0.0;0.0;0.0;0.0;1;1.03333;0.0;225.0;1;1.08889;0.97778
519;2;0.0;0.0;0.0;0.0;1;1.02201;0.0;63.0;1;1.07577;0.96825
520;1;41.3;10.8;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
521;1;35.7;10.3;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
522;1;87.8;19.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
523;1;4.9;4.7;0.0;0.0;1;1.0035;0.0;63.0;1;1.0705;0.93651
524;1;29.9;-6.7;0.0;0.0;1;1.00445;0.0;225.0;1;1.08889;0.92
525;1;0.0;-4.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
526;1;23.6;-1.3;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
527;1;146.1;9.5;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
528;1;3.0;1.3;0.0;0.0;1;1.00045;0.0;63.0;1;1.0644;0.93651
529;1;21.3;-1.9;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
530;1;-1.8;0.3;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
531;1;6.4;-0.9;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
532;1;35.4;3.9;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
533;1;-3.0;0.9;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
534;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
535;1;-0.0;0.4;0.0;0.0;1;1.00076;0.0;63.0;1;1.06502;0.93651
536;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
537;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
538;1;26.0;1.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
539;1;58.4;-13.5;0.0;0.0;1;1.04338;0.0;225.0;1;1.08675;1.0
540;1;3.1;0.7;0.0;0.0;1;1.02127;0.0;63.0;1;1.07428;0.96825
541;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
542;2;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
543;1;21.8;0.5;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
544;1;30.9;5.9;0.0;0.0;1;1.04538;0.0;225.0;1;1.09076;1.0
545;1;0.0;0.0;0.0;0.0;1;1.04323;0.0;225.0;1;1.0998;0.98667
546;1;69.6;7.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
547;1;16.0;-4.0;0.0;0.0;1;1.04319;0.0;225.0;1;1.09971;0.98667
548;1;19.7;4.5;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
549;2;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
550;1;5.8;2.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
551;1;129.1;6.7;0.0;0.0;1;1.03859;0.0;225.0;1;1.09052;0.98667
552;2;3.7;5.9;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
553;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
554;1;-0.4;0.8;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
555;1;41.8;11.1;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
556;1;9.0;-3.7;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
557;1;0.0;0.0;0.0;-64.0;1;1.0;0.0;20.0;1;1.2;0.8
558;1;35.7;-67.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
559;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
560;1;27.3;1.0;0.0;0.0;1;0.99778;0.0;225.0;1;1.08889;0.90667
561;1;49.3;-23.4;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
562;1;-15.1;-3.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
563;1;26.2;-1.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
564;2;3.3;4.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
565;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
566;1;0.0;0.0;0.0;0.0;1;1.00248;0.0;45.0;1;1.07162;0.93333
567;1;0.0;0.0;0.0;0.0;1;1.02667;0.0;150.0;1;1.10667;0.94667
568;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
569;1;28.4;-1.8;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
570;1;22.0;2.1;0.0;0.0;1;0.98949;0.0;225.0;1;1.09009;0.88889
571;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
572;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
573;1;0.0;0.0;0.0;0.0;1;0.975;0.0;225.0;1;1.15;0.8
574;1;49.1;-18.1;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
575;1;237.7;101.7;0.0;0.0;1;1.01333;0.0;225.0;1;1.04444;0.98222
576;1;13.9;-5.7;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
577;1;9.1;0.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
578;1;19.7;-2.4;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
579;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
580;1;88.8;-13.7;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
581;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
582;1;0.0;0.0;0.0;0.0;1;1.0;0.0;17.0;1;1.2;0.8
583;1;0.0;0.0;0.0;0.0;1;1.02222;0.0;225.0;1;1.15556;0.88889
584;1;64.5;-9.1;0.0;0.0;1;1.04262;0.0;225.0;1;1.08524;1.0
585;1;0.0;0.0;0.0;-64.0;1;1.0;0.0;20.0;1;1.2;0.8
586;1;69.7;-16.4;0.0;0.0;1;1.04251;0.0;225.0;1;1.08502;1.0
587;1;91.6;5.3;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
588;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
589;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
590;1;64.7;29.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
591;1;9.6;-7.0;0.0;0.0;1;1.00673;0.0;63.0;1;1.07696;0.93651
592;1;29.7;1.3;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
593;1;9.6;-0.7;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
594;1;24.1;0.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
595;1;12.4;12.7;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
596;2;119.1;-26.4;0.0;0.0;1;1.04598;0.0;225.0;1;1.09196;1.0
597;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
598;1;7.4;4.6;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
599;1;6.6;-5.3;0.0;0.0;1;1.00279;0.0;63.0;1;1.06907;0.93651
600;1;28.4;2.1;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
601;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
602;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
603;1;59.7;9.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
604;2;24.9;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
605;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
606;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
607;1;18.1;-2.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
608;1;81.5;-14.7;0.0;0.0;1;1.02889;0.0;225.0;1;1.08889;0.96889
609;1;17.0;10.1;0.0;0.0;1;1.01333;0.0;225.0;1;1.04444;0.98222
610;1;28.0;-1.6;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
611;1;0.0;0.0;0.0;-64.0;1;1.0;0.0;20.0;1;1.2;0.8
612;1;63.8;-60.9;0.0;0.0;1;1.04277;0.0;225.0;1;1.08554;1.0
613;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
614;1;147.9;-2.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
615;1;-2.9;0.8;0.0;0.0;1;1.04568;0.0;225.0;1;1.09137;1.0
616;1;19.0;1.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
617;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
618;1;31.8;-3.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
619;1;38.2;-10.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
620;1;7.3;-5.3;0.0;0.0;1;1.01549;0.0;63.0;1;1.06349;0.96749
621;1;0.0;0.0;0.0;0.0;1;1.02333;0.0;150.0;1;1.08;0.96667
622;1;2.6;-0.3;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
623;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
624;1;0.1;-0.1;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
625;1;14.0;1.9;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
626;2;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
627;1;28.7;3.4;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
628;1;18.1;-5.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
629;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
630;1;17.4;1.1;0.0;0.0;1;1.01353;0.0;63.0;1;1.06349;0.96357
631;2;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
632;1;10.2;-3.6;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
633;1;-0.5;-0.3;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
634;1;29.2;-21.7;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
635;1;0.1;0.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
636;1;6.0;3.4;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
637;1;44.8;8.6;0.0;0.0;1;1.0386;0.0;225.0;1;1.09054;0.98667
638;1;54.0;-12.8;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
639;1;11.3;-9.2;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
640;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
641;2;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
642;2;0.0;0.0;0.0;0.0;1;1.02121;0.0;63.0;1;1.07417;0.96825
643;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
644;1;58.1;2.4;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
645;1;0.0;0.0;0.0;0.0;1;1.0554;0.0;380.0;1;1.1108;1.0
646;1;0.0;0.0;0.0;0.0;1;1.04258;0.0;225.0;1;1.09849;0.98667
647;1;0.0;0.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
648;2;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
649;1;46.1;15.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
650;1;43.2;6.5;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
651;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
652;1;69.3;32.7;0.0;0.0;1;1.01556;0.0;225.0;1;1.08889;0.94222
653;1;41.8;9.4;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
654;1;54.0;-5.4;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
655;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
656;1;9.0;2.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
657;1;82.9;-4.9;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
658;1;10.6;-3.6;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
659;1;0.1;2.5;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
660;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
661;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
662;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
663;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
664;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
665;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
666;1;30.4;-2.5;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
667;1;18.0;-1.3;0.0;0.0;1;1.00405;0.0;63.0;1;1.08746;0.92063
668;1;0.4;-0.7;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
669;1;-1.2;2.3;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
670;1;6.3;8.7;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
671;1;12.9;9.3;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
672;1;0.2;-0.6;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
673;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
674;1;166.4;-14.2;0.0;0.0;1;1.044;0.0;225.0;1;1.08801;1.0
675;1;122.5;11.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
676;1;76.0;-3.7;0.0;0.0;1;1.01148;0.0;225.0;1;1.08963;0.93333
677;1;113.3;3.5;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
678;1;53.2;-2.8;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
679;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
680;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
681;1;21.8;6.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
682;1;25.9;5.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
683;1;47.1;-1.5;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
684;1;81.0;2.8;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
685;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
686;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
687;1;5.6;-28.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
688;1;24.5;-4.8;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
689;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
690;1;31.2;2.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
691;1;61.5;-7.3;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
692;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
693;1;62.0;-2.9;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
694;1;41.8;13.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
695;1;18.3;1.5;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
696;1;-2.5;-0.1;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
697;2;0.0;0.0;0.0;0.0;1;1.01712;0.0;63.0;1;1.06599;0.96825
698;1;11.1;2.5;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
699;1;25.5;6.4;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
700;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
701;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
702;1;12.5;1.2;0.0;0.0;1;1.01089;0.0;63.0;1;1.06349;0.9583
703;1;35.4;1.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
704;1;22.4;-2.0;0.0;0.0;1;1.00023;0.0;63.0;1;1.06395;0.93651
705;1;25.1;-19.8;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
706;1;0.0;0.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
707;1;16.2;1.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
708;1;81.2;14.7;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
709;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
710;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
711;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
712;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
713;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
714;1;9.1;0.4;0.0;0.0;1;1.00162;0.0;63.0;1;1.0826;0.92063
715;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
716;1;19.3;2.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
717;1;50.2;3.8;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
718;1;0.0;0.0;0.0;0.0;1;1.01588;0.0;63.0;1;1.07937;0.95238
719;1;-0.5;-14.6;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
720;1;38.7;-7.8;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
721;1;43.0;0.4;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
722;1;23.7;1.1;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
723;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
724;1;30.3;3.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
725;1;23.3;-2.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
726;1;10.0;-26.5;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
727;1;0.0;0.0;0.0;-64.0;1;1.0;0.0;20.0;1;1.2;0.8
728;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
729;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
730;1;70.8;-37.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
731;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
732;1;13.7;-2.8;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
733;1;25.8;-16.6;0.0;0.0;1;1.01556;0.0;225.0;1;1.08889;0.94222
734;1;146.0;12.3;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
735;1;16.9;-7.7;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
736;1;18.3;-9.6;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
738;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
739;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
740;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
741;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
742;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
743;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
744;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
745;2;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
746;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
747;1;109.8;4.5;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
748;1;162.7;-13.9;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
749;2;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
750;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
751;2;0.0;0.0;0.0;0.0;1;1.01588;0.0;63.0;1;1.07937;0.95238
752;1;14.5;1.6;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
753;1;13.4;-8.7;0.0;0.0;1;1.00782;0.0;63.0;1;1.09501;0.92063
754;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
755;1;106.0;35.5;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
756;1;1.9;11.3;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
757;1;0.0;0.0;0.0;0.0;1;1.04614;0.0;225.0;1;1.09227;1.0
758;1;16.8;6.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
759;1;26.1;1.6;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
760;1;32.8;-1.4;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
761;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
762;1;27.0;-1.3;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
763;1;0.0;0.0;0.0;0.0;1;1.04478;0.0;225.0;1;1.08955;1.0
764;1;1.5;-8.6;0.0;0.0;1;1.00667;0.0;63.0;1;1.09271;0.92063
765;1;22.7;-8.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
766;1;0.0;0.0;0.0;0.0;1;1.01646;0.0;150.0;1;1.13291;0.9
767;1;0.0;0.0;0.0;0.0;1;1.03333;0.0;225.0;1;1.08889;0.97778
768;1;106.2;-6.1;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
769;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
770;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
771;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
772;1;10.3;-1.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
773;2;3.6;-5.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
774;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
775;1;54.9;26.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
776;1;0.0;0.0;0.0;0.0;1;1.00313;0.0;63.0;1;1.06976;0.93651
777;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
778;1;72.1;4.9;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
779;1;54.2;-15.5;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
782;1;10.0;-2.8;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
783;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
784;1;0.0;0.0;0.0;-64.0;1;1.0;0.0;20.0;1;1.2;0.8
785;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
786;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
787;1;41.5;4.4;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
788;1;51.4;-4.5;0.0;0.0;1;1.0;0.0;225.0;1;1.08889;0.91111
789;1;70.6;-8.2;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
790;1;150.3;19.5;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
791;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
792;1;84.6;5.1;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
793;1;-1.4;0.5;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
794;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
795;1;6.9;-0.1;0.0;0.0;1;1.01493;0.0;63.0;1;1.06349;0.96637
796;1;88.2;-15.4;0.0;0.0;1;1.04573;0.0;225.0;1;1.09146;1.0
797;1;33.8;-2.5;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
798;1;0.0;0.0;0.0;0.0;1;1.02667;0.0;150.0;1;1.10667;0.94667
799;1;57.0;6.4;0.0;0.0;1;1.02222;0.0;225.0;1;1.08889;0.95556
800;1;18.0;8.8;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
801;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
802;1;407.2;125.2;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
803;1;16.1;-47.8;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
804;1;-0.1;2.3;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
805;1;34.6;2.4;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
806;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
807;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
808;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
809;1;9.6;3.6;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
810;1;34.9;5.9;0.0;0.0;1;1.04496;0.0;225.0;1;1.08992;1.0
811;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
812;1;97.3;6.5;0.0;0.0;1;1.02889;0.0;225.0;1;1.08889;0.96889
813;1;-1.5;-0.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
814;1;39.2;67.3;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
815;1;23.9;5.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
816;1;17.8;0.4;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
818;1;32.7;16.4;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
819;1;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
820;1;11.2;-0.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
821;1;0.7;0.9;0.0;0.0;1;1.0;0.0;45.0;1;1.06667;0.93333
822;1;7.3;0.9;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
823;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
824;1;-1.8;3.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
825;1;-2.5;-2.8;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
826;1;1.9;1.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
827;1;62.1;0.4;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
828;1;49.8;-0.5;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
829;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
830;1;44.9;13.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
831;1;12.5;-3.1;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
832;1;22.0;4.5;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
833;1;64.3;-6.2;0.0;0.0;1;1.02889;0.0;225.0;1;1.08889;0.96889
834;1;-0.3;4.8;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
835;1;0.0;-0.7;0.0;0.0;1;0.9;0.0;150.0;1;1.0;0.8
836;1;45.0;-18.9;0.0;0.0;1;1.04678;0.0;225.0;1;1.09355;1.0
837;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
838;2;0.1;1.1;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
839;1;0.0;0.0;0.0;0.0;1;1.04817;0.0;225.0;1;1.09634;1.0
840;1;32.4;-0.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
841;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
