bus_i;type;Pd;Qd;Gs;Bs;area;Vm;Va;baseKV;zone;Vmax;Vmin
1667;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
1668;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
1669;1;1.5;-8.6;0.0;0.0;1;1.03933;0.0;225.0;1;1.092;0.98667
1670;1;-0.1;-1.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1671;2;0.0;0.0;0.0;0.0;1;1.01588;0.0;63.0;1;1.07937;0.95238
1672;1;15.7;-0.0;0.0;0.0;1;1.03456;0.0;63.0;1;1.10709;0.96203
1673;1;0.0;0.0;0.0;0.0;1;1.03678;0.0;63.0;1;1.1053;0.96825
1674;1;0.0;0.0;0.0;0.0;1;1.02333;0.0;150.0;1;1.08;0.96667
1675;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
1676;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1677;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1678;2;45.1;6.6;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1679;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
1680;1;0.0;0.0;0.0;0.0;1;1.00151;0.0;63.0;1;1.06651;0.93651
1681;2;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1682;1;46.4;3.7;0.0;0.0;1;1.01333;0.0;225.0;1;1.08889;0.93778
1683;1;34.8;5.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1684;1;5.2;-9.0;0.0;0.0;1;1.02107;0.0;63.0;1;1.07389;0.96825
1685;1;14.5;12.4;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1686;1;0.0;0.0;0.0;0.0;1;1.02333;0.0;150.0;1;1.08;0.96667
1687;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1688;1;-0.5;-2.7;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1689;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
1690;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1691;1;15.9;-2.7;0.0;0.0;1;1.00126;0.0;63.0;1;1.06602;0.93651
1692;1;21.5;3.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1693;1;17.9;-8.7;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1694;1;0.5;0.5;0.0;0.0;1;1.00382;0.0;63.0;1;1.07114;0.93651
1695;1;-0.9;0.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1697;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1698;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1699;1;16.7;-14.7;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1700;1;2.8;-8.7;0.0;0.0;1;1.0;0.0;150.0;1;1.1;0.9
1701;1;30.2;8.6;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1702;1;-12.7;0.9;0.0;0.0;1;1.04848;0.0;225.0;1;1.09695;1.0
1703;1;0.0;0.0;0.0;0.0;1;1.00075;0.0;63.0;1;1.06499;0.93651
1704;1;10.9;5.3;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1705;1;12.5;-3.6;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1706;2;-1.1;2.9;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
1707;1;73.6;-3.4;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1708;2;111.1;65.9;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
1709;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1710;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
1711;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1712;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1713;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1714;2;20.7;-0.6;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1715;1;112.6;28.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1716;1;1.0;-0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
1717;1;6.7;-3.6;0.0;0.0;1;1.00134;0.0;63.0;1;1.06618;0.93651
1718;1;48.5;8.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1719;1;101.1;9.9;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1720;1;27.3;-2.1;0.0;0.0;1;1.01792;0.0;63.0;1;1.06758;0.96825
1721;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1722;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1723;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1724;1;205.1;28.5;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1725;1;20.3;2.3;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1726;1;3.7;2.0;0.0;0.0;1;1.00223;0.0;63.0;1;1.06796;0.93651
1727;1;63.5;-7.4;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1728;1;10.8;0.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1729;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1730;1;21.3;4.8;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
1731;1;29.5;0.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1732;1;77.3;-2.2;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1733;1;52.2;5.8;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1734;1;64.6;12.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1735;1;212.9;10.8;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1736;1;24.9;-9.1;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
1737;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
1738;1;0.0;0.0;0.0;-54.0;1;1.0;0.0;20.0;1;1.2;0.8
1739;1;0.0;0.0;0.0;0.0;1;1.04573;0.0;225.0;1;1.09146;1.0
1740;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1741;1;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
1742;1;1.7;2.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1743;1;42.0;-17.5;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1744;1;61.5;12.9;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1745;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1746;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
1747;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1748;1;157.5;2.7;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1749;1;9.9;-1.8;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1750;1;0.0;0.0;0.0;0.0;1;1.00385;0.0;63.0;1;1.07119;0.93651
1751;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
1752;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1753;1;0.0;0.0;0.0;0.0;1;1.03333;0.0;225.0;1;1.08889;0.97778
1754;2;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1755;1;10.1;-2.6;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1756;1;6.6;-4.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1757;1;1.2;4.6;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1758;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1759;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
1760;2;-5.4;0.0;0.0;0.0;1;1.00138;0.0;63.0;1;1.08212;0.92063
1761;2;0.0;0.0;0.0;0.0;1;1.00445;0.0;150.0;1;1.1089;0.9
1762;1;71.5;-3.8;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1763;1;7.5;-1.9;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1764;1;28.5;5.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1765;1;3.6;-0.3;0.0;0.0;1;1.0412;0.0;225.0;1;1.09573;0.98667
1766;1;39.6;2.4;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1767;1;41.3;10.2;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1768;1;2.2;0.0;0.0;0.0;1;1.04258;0.0;225.0;1;1.08517;1.0
1769;1;2.4;-0.1;0.0;0.0;1;1.00254;0.0;45.0;1;1.07175;0.93333
1770;1;24.4;4.6;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1771;1;24.2;-2.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1772;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1773;1;8.3;-13.1;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
1774;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
1775;1;19.0;20.9;0.0;0.0;1;1.01333;0.0;225.0;1;1.04444;0.98222
1776;2;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1777;1;30.4;3.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1778;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1779;1;83.0;5.9;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
1780;1;21.6;-5.2;0.0;0.0;1;1.01469;0.0;63.0;1;1.06349;0.96589
1781;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1782;2;0.0;0.0;0.0;0.0;1;1.02333;0.0;150.0;1;1.08;0.96667
1783;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1784;1;31.2;3.4;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1785;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
1786;1;33.1;-13.4;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1787;1;18.0;-0.2;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
1788;1;24.8;1.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1789;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
1790;1;19.0;7.2;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1791;1;7.6;-27.2;0.0;0.0;1;1.04602;0.0;225.0;1;1.09203;1.0
1792;1;18.1;-3.2;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
1793;1;3.0;2.4;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1794;1;9.4;-0.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1795;1;18.9;1.4;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1796;1;29.9;-7.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1797;1;32.3;1.4;0.0;0.0;1;1.04105;0.0;225.0;1;1.09544;0.98667
1798;2;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1799;1;55.6;-15.8;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1800;1;9.7;2.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1801;1;-14.1;-2.6;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1802;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
1803;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1804;1;112.9;6.5;0.0;0.0;1;1.04521;0.0;225.0;1;1.09042;1.0
1805;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1806;1;22.9;-2.7;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1807;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1808;1;14.8;-1.9;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1809;1;26.6;3.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1810;1;33.1;2.5;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
1811;2;0.0;0.0;0.0;0.0;1;1.00381;0.0;63.0;1;1.07111;0.93651
1812;1;40.7;0.2;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1813;1;114.3;-3.8;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
1814;1;5.3;-5.4;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1815;2;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
1816;1;2.3;7.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
1817;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
1818;1;2.4;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1819;1;0.0;0.0;0.0;-64.0;1;1.0;0.0;20.0;1;1.2;0.8
1820;1;43.5;-20.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1821;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1822;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
1823;1;29.2;-0.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1824;1;132.3;-34.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1825;1;11.4;-3.8;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1826;1;22.5;1.5;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1827;2;0.0;0.0;0.0;0.0;1;1.03333;0.0;225.0;1;1.08889;0.97778
1828;1;94.0;17.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1829;2;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1830;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1831;1;70.2;-11.2;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1832;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1833;1;0.0;0.0;0.0;0.0;1;1.03947;0.0;380.0;1;1.10526;0.97368
1834;1;29.6;0.3;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1835;1;8.8;-3.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1836;1;25.7;1.4;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1837;1;0.0;0.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1838;1;7.3;-6.5;0.0;0.0;1;1.03942;0.0;225.0;1;1.09218;0.98667
1839;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1840;1;0.0;0.0;0.0;0.0;1;1.03987;0.0;225.0;1;1.09307;0.98667
1841;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1842;1;8.3;-0.2;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1843;1;50.1;13.6;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1844;1;0.0;0.0;0.0;0.0;1;1.0;0.0;150.0;1;1.1;0.9
1845;1;51.7;-3.7;0.0;0.0;1;1.03879;0.0;225.0;1;1.09092;0.98667
1846;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1847;2;19.8;2.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1848;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1849;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1850;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1851;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1852;1;21.3;1.7;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1853;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1854;1;31.0;-3.6;0.0;0.0;1;1.03857;0.0;225.0;1;1.09047;0.98667
1855;1;90.3;23.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1856;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1857;1;22.0;-5.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1858;2;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
1859;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1860;1;4.3;-11.9;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1861;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
1862;1;46.9;10.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1863;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1864;1;16.3;-0.6;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
1865;1;77.3;-6.5;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1866;1;2.3;-4.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1867;1;68.1;-12.8;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
1868;2;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1869;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
1870;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1871;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1872;1;32.1;-7.8;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
1873;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
1874;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
1875;1;40.8;-3.7;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
1876;1;-5.0;-14.1;0.0;0.0;1;1.04401;0.0;225.0;1;1.10136;0.98667
1877;1;2.6;-2.6;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1878;1;20.7;-2.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1879;1;32.5;5.8;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
1880;1;54.2;-2.4;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
1881;1;22.5;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1882;1;43.6;-11.2;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
1883;1;8.0;-0.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1884;1;-2.1;1.7;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1885;1;33.4;-5.7;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1886;1;108.4;11.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1887;1;23.8;-0.7;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1888;1;165.9;62.7;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
1889;1;17.6;0.9;0.0;0.0;1;1.00564;0.0;63.0;1;1.09065;0.92063
1890;1;70.1;5.9;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1891;1;-2.0;-18.1;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1892;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1893;1;7.2;4.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1894;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1895;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1896;1;10.4;5.1;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1897;1;2.8;-0.6;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1898;1;60.8;3.5;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1899;1;13.3;-0.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1901;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1902;1;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
1903;1;0.0;0.0;0.0;0.0;1;1.00358;0.0;63.0;1;1.08652;0.92063
1904;1;0.0;0.0;0.0;0.0;1;1.04354;0.0;225.0;1;1.08709;1.0
1905;1;6.9;-2.5;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1906;1;0.0;0.0;0.0;0.0;1;1.00284;0.0;63.0;1;1.06918;0.93651
1907;1;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
1908;1;0.0;0.0;0.0;0.0;1;0.99333;0.0;225.0;1;1.13333;0.85333
1909;1;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
1910;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1911;1;0.0;0.0;0.0;0.0;1;1.03787;0.0;150.0;1;1.10907;0.96667
1912;1;0.0;0.0;0.0;0.0;1;1.04516;0.0;225.0;1;1.09032;1.0
1913;1;0.0;0.0;0.0;0.0;1;1.04521;0.0;225.0;1;1.09041;1.0
1914;1;0.0;0.0;0.0;0.0;1;0.99333;0.0;225.0;1;1.13333;0.85333
1915;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1916;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1917;1;0.0;0.0;0.0;0.0;1;1.04666;0.0;225.0;1;1.09333;1.0
1918;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1919;1;5.1;1.6;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1920;1;1.7;-0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1921;1;0.0;0.0;0.0;0.0;1;1.0024;0.0;63.0;1;1.0683;0.93651
1922;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1923;1;0.0;0.0;0.0;0.0;1;0.99333;0.0;225.0;1;1.13333;0.85333
1924;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
1925;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1926;1;-7.2;0.8;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
1927;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
1928;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1929;1;0.0;0.0;0.0;0.0;1;1.02333;0.0;150.0;1;1.08;0.96667
1930;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1931;1;0.0;0.0;0.0;0.0;1;1.04343;0.0;225.0;1;1.08685;1.0
1932;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1933;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1934;1;0.0;0.0;0.0;0.0;1;0.99227;0.0;225.0;1;1.09566;0.88889
1935;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1936;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
1937;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1938;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1939;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1940;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1941;1;0.0;0.0;0.0;0.0;1;0.97661;0.0;63.0;1;1.37722;0.57601
1942;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
1943;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1944;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
1945;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1946;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
1947;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1948;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
1949;1;0.0;0.0;0.0;0.0;1;1.00105;0.0;63.0;1;1.0656;0.93651
1950;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
1951;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1952;1;0.0;0.0;0.0;0.0;1;1.00334;0.0;150.0;1;1.10667;0.9
1953;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1954;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1955;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1956;1;0.0;0.0;0.0;0.0;1;1.04291;0.0;225.0;1;1.08582;1.0
1957;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1958;1;0.0;0.0;0.0;0.0;1;1.04666;0.0;225.0;1;1.09333;1.0
1959;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
1960;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1961;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1962;1;0.0;0.0;0.0;0.0;1;1.00229;0.0;63.0;1;1.06807;0.93651
1963;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1964;1;-29.9;19.3;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1965;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
1966;1;22.1;-6.9;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
1967;1;0.5;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
1968;1;0.0;0.0;0.0;0.0;1;0.99333;0.0;225.0;1;1.13333;0.85333
1969;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1970;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1971;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1972;1;0.0;0.0;0.0;0.0;1;1.01688;0.0;63.0;1;1.06551;0.96825
1973;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1974;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1975;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1976;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1977;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1978;1;-10.1;3.2;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1979;1;0.0;0.0;0.0;0.0;1;1.04666;0.0;225.0;1;1.09333;1.0
1980;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1981;1;0.0;0.0;0.0;0.0;1;0.99333;0.0;225.0;1;1.13333;0.85333
1982;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1983;1;0.0;0.0;0.0;0.0;1;1.04568;0.0;225.0;1;1.09137;1.0
1984;1;0.0;0.0;0.0;0.0;1;1.04666;0.0;225.0;1;1.09333;1.0
1985;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
1986;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
1987;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1988;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
1989;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1990;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1991;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
1992;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1993;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1994;1;0.0;0.0;0.0;0.0;1;1.04532;0.0;225.0;1;1.09064;1.0
1995;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
1996;1;0.0;0.0;0.0;0.0;1;0.99135;0.0;225.0;1;1.09381;0.88889
1997;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
1998;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
1999;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2000;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2001;1;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
2002;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2003;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2004;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2005;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2006;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2007;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
2008;1;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
2009;1;0.0;0.0;0.0;0.0;1;0.99333;0.0;225.0;1;1.13333;0.85333
2010;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2011;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2012;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2013;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2014;1;0.0;0.0;0.0;0.0;1;0.99128;0.0;225.0;1;1.09367;0.88889
2015;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2016;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2017;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2018;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2019;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
2020;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2021;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2022;1;0.0;0.0;0.0;0.0;1;1.04666;0.0;225.0;1;1.09333;1.0
2023;1;4.8;0.9;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2024;1;0.0;0.0;0.0;0.0;1;1.04666;0.0;225.0;1;1.09333;1.0
2025;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2026;1;7.0;-1.3;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2027;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2028;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2029;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2030;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2031;1;0.0;0.0;0.0;0.0;1;1.0014;0.0;63.0;1;1.0663;0.93651
2032;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2033;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2034;1;0.0;0.0;0.0;0.0;1;0.98933;0.0;225.0;1;1.08977;0.88889
2035;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2036;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2037;1;0.0;0.0;0.0;0.0;1;0.98927;0.0;225.0;1;1.08965;0.88889
2038;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2039;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2040;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2041;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2042;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2043;1;0.0;0.0;0.0;0.0;1;1.04666;0.0;225.0;1;1.09333;1.0
2044;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2045;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2046;1;13.1;2.2;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2047;1;0.0;0.0;0.0;0.0;1;1.03817;0.0;150.0;1;1.10968;0.96667
2048;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2049;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2050;1;0.0;-0.2;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2051;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2052;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2053;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2054;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2055;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2056;1;0.0;0.0;0.0;0.0;1;1.02129;0.0;63.0;1;1.07432;0.96825
2057;1;0.0;0.0;0.0;0.0;1;1.00085;0.0;63.0;1;1.0652;0.93651
2058;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2059;1;0.0;0.0;0.0;0.0;1;1.03797;0.0;150.0;1;1.10927;0.96667
2060;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2061;1;0.0;0.0;0.0;0.0;1;1.04539;0.0;225.0;1;1.09077;1.0
2062;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2063;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
2064;1;0.0;0.0;0.0;0.0;1;0.99162;0.0;225.0;1;1.09435;0.88889
2065;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2066;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2067;1;30.5;3.2;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
2068;1;0.0;0.0;0.0;0.0;1;1.00111;0.0;63.0;1;1.06572;0.93651
2069;1;0.0;0.0;0.0;0.0;1;1.00055;0.0;63.0;1;1.0646;0.93651
2070;1;33.4;2.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
2071;1;0.0;0.0;0.0;0.0;1;1.00127;0.0;63.0;1;1.06604;0.93651
2072;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2073;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2074;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2075;1;0.0;0.0;0.0;0.0;1;1.00145;0.0;63.0;1;1.06639;0.93651
2076;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2077;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2078;1;-16.7;3.2;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2079;1;0.0;0.0;0.0;0.0;1;1.01996;0.0;150.0;1;1.06754;0.97237
2080;1;-35.6;9.6;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2081;1;0.0;0.0;0.0;0.0;1;1.00061;0.0;63.0;1;1.06472;0.93651
2082;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2083;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2084;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2085;1;0.0;0.0;0.0;0.0;1;1.04666;0.0;225.0;1;1.09333;1.0
2086;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2087;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2088;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2089;1;0.0;0.0;0.0;0.0;1;0.99333;0.0;225.0;1;1.13333;0.85333
2090;1;0.0;0.0;0.0;0.0;1;1.04357;0.0;225.0;1;1.08714;1.0
2091;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2092;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2093;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2094;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2095;1;0.0;0.0;0.0;0.0;1;1.04483;0.0;225.0;1;1.08966;1.0
2096;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2097;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2098;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2099;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2100;1;-7.2;5.5;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2101;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2102;1;0.0;0.0;0.0;0.0;1;1.02333;0.0;150.0;1;1.08;0.96667
2103;1;0.0;0.0;0.0;0.0;1;0.99333;0.0;225.0;1;1.13333;0.85333
2104;1;0.0;0.0;0.0;0.0;1;0.99333;0.0;225.0;1;1.13333;0.85333
2105;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2106;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2107;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2108;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2109;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2110;1;0.0;0.0;0.0;0.0;1;0.98926;0.0;225.0;1;1.08964;0.88889
2111;1;0.0;0.0;0.0;0.0;1;1.04605;0.0;225.0;1;1.09211;1.0
2112;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2113;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2114;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2115;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2116;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2117;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2118;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2119;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2120;1;0.0;0.0;0.0;0.0;1;1.00255;0.0;63.0;1;1.0686;0.93651
2121;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2122;1;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
2123;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2124;1;23.7;0.4;0.0;0.0;1;0.99701;0.0;63.0;1;1.07937;0.91464
2125;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2126;1;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
2127;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2128;1;0.0;0.0;0.0;0.0;1;0.99017;0.0;225.0;1;1.09146;0.88889
2129;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2130;1;0.0;0.0;0.0;0.0;1;1.018;0.0;63.0;1;1.06774;0.96825
2131;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2132;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2133;1;0.0;0.0;0.0;0.0;1;1.04666;0.0;225.0;1;1.09333;1.0
2134;1;0.0;0.0;0.0;0.0;1;1.04666;0.0;225.0;1;1.09333;1.0
2135;1;0.0;0.0;0.0;0.0;1;1.00357;0.0;63.0;1;1.07063;0.93651
2136;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2137;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2138;1;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
2139;1;0.0;0.0;0.0;0.0;1;0.94448;0.0;45.0;1;1.00008;0.88889
2140;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2141;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2142;1;-0.7;1.1;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
2143;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2144;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2145;1;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
2146;1;0.0;0.0;0.0;0.0;1;1.00386;0.0;63.0;1;1.07121;0.93651
2147;1;0.0;0.0;0.0;0.0;1;1.00329;0.0;63.0;1;1.08594;0.92063
2148;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2149;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2150;1;0.0;0.0;0.0;0.0;1;0.99333;0.0;225.0;1;1.13333;0.85333
2151;1;21.5;4.3;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
2152;1;0.0;0.0;0.0;0.0;1;1.00135;0.0;63.0;1;1.08206;0.92063
2153;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
2154;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2155;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2156;1;0.0;0.0;0.0;0.0;1;1.04539;0.0;225.0;1;1.09078;1.0
2157;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2158;1;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
2159;1;-23.8;7.8;0.0;0.0;1;1.01964;0.0;63.0;1;1.11864;0.92063
2160;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2161;1;0.0;0.0;0.0;0.0;1;0.99333;0.0;225.0;1;1.13333;0.85333
2162;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2163;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2164;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2165;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2166;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2167;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2168;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2169;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2170;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2171;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2172;1;16.2;0.8;0.0;0.0;1;0.975;0.0;225.0;1;1.15;0.8
2173;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2174;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2175;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2176;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2177;1;0.0;0.0;0.0;0.0;1;0.975;0.0;225.0;1;1.15;0.8
2178;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2179;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2180;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2181;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2182;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2183;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2184;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2185;1;-5.4;1.4;0.0;0.0;1;0.975;0.0;225.0;1;1.15;0.8
2186;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2187;1;0.0;0.0;0.0;0.0;1;0.975;0.0;150.0;1;1.15;0.8
2188;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2189;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2190;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2191;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2192;1;43.3;11.9;0.0;0.0;1;0.975;0.0;225.0;1;1.15;0.8
2193;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2194;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2195;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2196;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2197;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2198;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2199;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2200;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2201;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2202;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2203;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2204;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2205;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2206;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2207;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2208;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2209;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2210;1;-5.4;-2.5;0.0;0.0;1;0.975;0.0;225.0;1;1.15;0.8
2211;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2212;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2213;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2214;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2215;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2216;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2217;1;37.9;-12.1;0.0;0.0;1;0.975;0.0;225.0;1;1.15;0.8
2218;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2219;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2220;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2221;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2222;1;31.4;4.8;0.0;0.0;1;0.975;0.0;225.0;1;1.15;0.8
2223;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2224;1;10.9;-0.5;0.0;0.0;1;0.975;0.0;150.0;1;1.15;0.8
2225;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2226;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2227;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2228;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2229;1;20.1;-2.2;0.0;0.0;1;0.975;0.0;225.0;1;1.15;0.8
2230;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2231;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2232;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2233;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2234;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2235;1;33.6;-8.3;0.0;0.0;1;0.975;0.0;225.0;1;1.15;0.8
2236;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2237;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2238;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2239;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2240;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2241;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2242;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2243;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2244;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2245;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2246;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2247;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2248;1;0.0;0.0;0.0;0.0;1;0.975;0.0;380.0;1;1.15;0.8
2249;1;0.0;0.0;0.0;0.0;1;0.975;0.0;63.0;1;1.15;0.8
2250;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2251;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2253;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2254;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2255;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2257;2;0.0;0.0;0.0;0.0;1;0.975;0.0;11.0;1;1.15;0.8
2258;2;0.0;0.0;0.0;0.0;1;0.975;0.0;11.0;1;1.15;0.8
2260;2;0.0;0.0;0.0;0.0;1;0.975;0.0;4.0;1;1.15;0.8
2261;2;0.0;0.0;0.0;0.0;1;0.975;0.0;4.0;1;1.15;0.8
2262;2;0.0;0.0;0.0;0.0;1;0.975;0.0;4.0;1;1.15;0.8
2263;2;0.0;0.0;0.0;0.0;1;0.975;0.0;4.0;1;1.15;0.8
2266;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2267;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2269;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2270;2;37.0;16.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2271;2;32.2;18.8;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2272;2;37.0;16.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2273;2;37.0;16.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2274;1;-1.7;-1.2;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2275;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2276;2;-4.2;-3.3;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2277;2;0.0;0.0;0.0;0.0;1;0.975;0.0;17.0;1;1.15;0.8
2278;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2279;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2280;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2281;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2282;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2283;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2284;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2286;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2289;2;0.0;0.0;0.0;0.0;1;0.975;0.0;12.0;1;1.15;0.8
2293;2;31.0;13.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2294;2;31.0;13.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2295;1;41.8;23.6;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2296;2;38.0;16.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2297;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2298;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2299;2;0.0;0.0;0.0;0.0;1;0.975;0.0;4.0;1;1.15;0.8
2300;2;0.0;0.0;0.0;0.0;1;0.975;0.0;4.0;1;1.15;0.8
2301;2;0.0;0.0;0.0;0.0;1;0.975;0.0;4.0;1;1.15;0.8
2302;2;0.0;0.0;0.0;0.0;1;0.975;0.0;4.0;1;1.15;0.8
2303;2;0.0;0.0;0.0;0.0;1;0.975;0.0;4.0;1;1.15;0.8
2304;2;0.0;0.0;0.0;0.0;1;0.975;0.0;4.0;1;1.15;0.8
2306;2;0.0;0.0;0.0;0.0;1;0.975;0.0;5.0;1;1.15;0.8
2307;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2309;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2310;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2311;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2312;1;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2313;1;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2314;2;1.4;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2315;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2316;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2317;2;43.0;18.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2319;2;43.0;18.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2320;2;43.0;18.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2321;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2322;3;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2323;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2324;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2325;2;3.5;2.2;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2326;2;3.5;2.2;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2327;2;4.2;2.3;0.0;0.0;1;0.975;0.0;14.0;1;1.15;0.8
2328;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2329;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2330;2;1.7;0.8;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2331;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2336;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2337;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2338;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2339;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2340;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2341;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2342;1;40.0;18.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2343;1;40.0;18.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2344;1;40.0;18.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2345;1;40.0;18.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2348;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2349;2;0.0;0.0;0.0;0.0;1;0.975;0.0;21.0;1;1.15;0.8
2350;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2351;2;0.0;0.0;0.0;0.0;1;0.975;0.0;19.0;1;1.15;0.8
2352;2;40.0;17.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2353;2;40.0;17.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2354;2;40.0;17.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2355;2;40.0;17.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2356;2;0.0;0.0;0.0;0.0;1;0.975;0.0;11.0;1;1.15;0.8
2357;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2358;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2359;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2360;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2361;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2362;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2363;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2364;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2365;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2366;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2368;2;0.0;0.0;0.0;0.0;1;0.975;0.0;21.0;1;1.15;0.8
2370;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2371;2;37.0;15.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2372;2;37.0;15.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2373;2;37.0;15.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2374;2;37.0;15.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2375;2;37.0;15.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2376;2;33.7;12.2;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2377;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2378;2;0.0;0.0;0.0;0.0;1;0.975;0.0;18.0;1;1.15;0.8
2379;1;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2380;1;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2381;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2385;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2386;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2389;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2390;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2391;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2392;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2393;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2394;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2395;2;0.0;0.0;0.0;0.0;1;0.975;0.0;5.0;1;1.15;0.8
2396;2;0.0;0.0;0.0;0.0;1;0.975;0.0;5.0;1;1.15;0.8
2401;2;0.0;0.0;0.0;0.0;1;0.975;0.0;5.0;1;1.15;0.8
2402;2;0.0;0.0;0.0;0.0;1;0.975;0.0;5.0;1;1.15;0.8
2403;2;0.0;0.0;0.0;0.0;1;0.975;0.0;5.0;1;1.15;0.8
2404;2;0.0;0.0;0.0;0.0;1;0.975;0.0;5.0;1;1.15;0.8
2406;2;0.0;0.0;0.0;0.0;1;0.975;0.0;12.0;1;1.15;0.8
2408;2;0.0;0.0;0.0;0.0;1;0.975;0.0;12.0;1;1.15;0.8
2409;2;2.1;1.2;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2410;2;0.4;0.2;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2412;2;0.0;0.0;0.0;0.0;1;0.975;0.0;5.0;1;1.15;0.8
2413;1;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2414;1;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2415;1;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2416;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2417;2;0.0;0.0;0.0;0.0;1;0.975;0.0;5.0;1;1.15;0.8
2418;2;0.0;0.0;0.0;0.0;1;0.975;0.0;5.0;1;1.15;0.8
2419;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2420;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2421;2;0.0;0.0;0.0;0.0;1;0.975;0.0;18.0;1;1.15;0.8
2422;2;0.0;0.0;0.0;0.0;1;0.975;0.0;18.0;1;1.15;0.8
2423;2;0.0;0.0;0.0;0.0;1;0.975;0.0;18.0;1;1.15;0.8
2424;2;0.0;0.0;0.0;0.0;1;0.975;0.0;18.0;1;1.15;0.8
2427;2;30.0;12.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2428;2;30.0;12.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2429;2;0.0;0.0;0.0;0.0;1;0.975;0.0;17.0;1;1.15;0.8
2431;2;0.0;0.0;0.0;0.0;1;0.975;0.0;17.0;1;1.15;0.8
2432;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2434;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2435;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2437;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2438;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2439;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2440;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2441;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2442;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2443;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2444;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2445;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2446;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2447;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2448;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2449;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2450;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2452;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2453;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2454;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2455;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2457;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2458;2;0.0;0.0;0.0;0.0;1;0.975;0.0;11.0;1;1.15;0.8
2460;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2461;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2462;2;0.0;0.0;0.0;0.0;1;0.975;0.0;5.0;1;1.15;0.8
2463;2;0.0;0.0;0.0;0.0;1;0.975;0.0;3.0;1;1.15;0.8
2464;2;0.0;0.0;0.0;0.0;1;0.975;0.0;3.0;1;1.15;0.8
2465;2;0.0;0.0;0.0;0.0;1;0.975;0.0;3.0;1;1.15;0.8
2470;2;0.0;0.0;0.0;0.0;1;0.975;0.0;13.0;1;1.15;0.8
2471;2;0.0;0.0;0.0;0.0;1;0.975;0.0;13.0;1;1.15;0.8
2472;2;0.0;0.0;0.0;0.0;1;0.975;0.0;13.0;1;1.15;0.8
2473;2;0.0;0.0;0.0;0.0;1;0.975;0.0;13.0;1;1.15;0.8
2481;2;0.0;0.0;0.0;0.0;1;0.975;0.0;5.0;1;1.15;0.8
2484;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2490;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2496;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2498;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2499;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2500;1;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2501;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2502;2;0.0;0.0;0.0;0.0;1;0.975;0.0;19.0;1;1.15;0.8
2503;2;0.0;0.0;0.0;0.0;1;0.975;0.0;19.0;1;1.15;0.8
2508;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2509;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2513;2;32.6;14.7;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2514;2;41.0;15.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2516;2;0.0;0.0;0.0;0.0;1;0.975;0.0;5.0;1;1.15;0.8
2517;2;0.0;0.0;0.0;0.0;1;0.975;0.0;5.0;1;1.15;0.8
2518;2;0.0;0.0;0.0;0.0;1;0.975;0.0;5.0;1;1.15;0.8
2519;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2520;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2521;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2522;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2527;2;35.0;18.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2528;2;35.0;13.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2529;2;35.0;13.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2530;2;35.0;13.0;0.0;0.0;1;0.975;0.0;24.0;1;1.15;0.8
2531;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2532;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2533;2;0.0;0.0;0.0;0.0;1;0.975;0.0;15.0;1;1.15;0.8
2534;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2535;2;0.0;0.0;0.0;0.0;1;0.975;0.0;20.0;1;1.15;0.8
2537;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2538;2;0.0;0.0;0.0;0.0;1;0.975;0.0;10.0;1;1.15;0.8
2539;1;857.4;544.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2540;1;509.6;310.4;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2541;1;-56.7;-2.7;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2542;1;406.2;-118.1;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2543;1;144.6;59.7;0.0;0.0;1;1.0473;0.0;225.0;1;1.09459;1.0
2544;1;124.1;-42.8;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2545;1;20.6;17.8;0.0;0.0;1;1.03861;0.0;225.0;1;1.09056;0.98667
2546;1;16.0;21.2;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2547;1;294.4;-73.6;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2548;1;291.3;-113.2;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2549;1;-27.0;22.6;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2550;1;259.0;-118.3;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2551;1;59.6;22.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2552;1;-34.4;32.5;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2553;1;-157.7;86.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2554;1;83.6;-34.9;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2555;1;349.8;-195.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2556;1;0.0;-3.0;0.0;0.0;1;1.04249;0.0;225.0;1;1.09831;0.98667
2557;1;632.3;-234.2;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2558;1;556.0;-244.6;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2559;1;220.0;-31.8;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2560;1;617.4;-176.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2561;1;170.4;-36.1;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2562;1;16.5;2.1;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2564;1;224.2;-52.3;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2565;1;37.0;2.2;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2566;1;115.4;-87.3;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2567;1;107.5;-10.6;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2568;1;107.4;-10.6;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2569;1;270.1;-82.5;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2570;1;615.7;-55.8;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2571;1;43.7;9.9;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2573;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2574;1;39.1;10.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2575;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2576;1;9.3;4.7;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2577;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2578;2;0.0;0.0;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
2579;1;42.5;7.2;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2580;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2581;1;32.0;12.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2582;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2583;1;33.4;-0.5;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2584;1;14.5;3.6;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2585;1;0.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2586;1;19.1;5.8;0.0;-80.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2587;1;0.0;0.0;0.0;0.0;1;1.03333;0.0;225.0;1;1.08889;0.97778
2588;1;12.3;-2.0;0.0;0.0;1;1.04517;0.0;225.0;1;1.09035;1.0
2589;1;9.9;3.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2590;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2591;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2592;1;61.8;10.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2593;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2594;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2595;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2596;1;0.0;0.0;0.0;0.0;1;1.04175;0.0;225.0;1;1.09683;0.98667
2597;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2598;1;35.0;3.5;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2599;1;0.0;0.0;0.0;0.0;1;1.04765;0.0;225.0;1;1.09529;1.0
2600;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2601;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2602;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2603;1;9.0;0.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
