bus_i;type;Pd;Qd;Gs;Bs;area;Vm;Va;baseKV;zone;Vmax;Vmin
2604;1;37.3;-0.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2609;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2610;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2611;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2612;1;0.0;0.0;0.0;0.0;1;1.03333;0.0;225.0;1;1.08889;0.97778
2613;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2614;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2615;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2616;1;17.5;-0.7;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2617;1;10.8;-3.5;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2618;2;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2619;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2620;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2621;1;19.6;-0.3;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2622;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2623;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2624;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2625;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2626;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2627;1;1.1;4.8;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2628;2;0.0;0.0;0.0;0.0;1;1.01639;0.0;63.0;1;1.06453;0.96825
2629;1;22.3;0.4;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2630;1;20.8;-3.4;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2631;1;17.6;4.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2632;1;21.8;2.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2633;1;-1.4;-0.6;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2634;2;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
2635;1;17.9;10.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2636;1;20.6;-1.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2637;1;-8.9;1.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2638;1;89.4;-32.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2639;1;33.0;6.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2640;1;0.0;0.0;0.0;-64.0;1;1.0;0.0;20.0;1;1.2;0.8
2641;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2642;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2643;1;3.4;-0.6;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2644;1;4.8;2.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2645;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2646;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
2648;1;0.0;0.0;0.0;0.0;1;1.04522;0.0;225.0;1;1.09043;1.0
2649;1;69.0;15.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2650;1;10.6;0.8;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2651;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2652;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2653;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2654;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
2655;1;6.6;-0.9;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
2656;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2657;1;26.4;1.4;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2658;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2659;1;18.1;10.8;0.0;0.0;1;1.03809;0.0;225.0;1;1.08951;0.98667
2660;1;18.0;5.5;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2661;1;0.7;1.1;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2662;1;9.2;-2.6;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2663;1;43.2;10.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2664;1;93.2;-11.6;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2665;1;17.1;-7.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2666;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2667;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2668;1;33.7;-0.9;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2669;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2670;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2671;1;28.1;6.4;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2672;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2673;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2674;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2675;1;23.2;-4.4;0.0;0.0;1;0.94444;0.0;45.0;1;1.0;0.88889
2676;1;0.0;0.0;0.0;0.0;1;1.03333;0.0;225.0;1;1.08889;0.97778
2677;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2678;1;0.3;-0.5;0.0;0.0;1;1.00076;0.0;63.0;1;1.06502;0.93651
2679;1;7.8;0.8;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2680;2;0.0;0.0;0.0;0.0;1;1.0;0.0;17.0;1;1.2;0.8
2681;1;0.0;0.0;0.0;0.0;1;1.02222;0.0;225.0;1;1.15556;0.88889
2682;1;16.0;-1.3;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2683;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
2684;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
2685;1;40.0;4.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2686;1;1.5;-4.7;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2687;1;25.9;4.1;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2688;1;0.0;0.0;0.0;0.0;1;1.0554;0.0;380.0;1;1.1108;1.0
2689;1;0.0;0.0;0.0;0.0;1;1.04258;0.0;225.0;1;1.09849;0.98667
2690;1;39.2;12.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2691;1;37.4;-10.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2692;1;36.3;2.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2693;1;38.2;3.8;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2694;1;0.1;2.5;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2695;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2696;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2697;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2698;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2699;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2700;1;8.9;-7.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2701;1;23.1;-6.4;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2702;1;1.3;-7.7;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2703;1;1.3;-5.4;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2704;1;24.9;2.8;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2705;1;-8.1;-5.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2706;1;14.6;0.6;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2707;1;11.9;-0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2708;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2709;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2710;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2711;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2712;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2713;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2714;1;0.0;0.0;0.0;0.0;1;1.01588;0.0;63.0;1;1.07937;0.95238
2715;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2716;1;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2717;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2718;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2719;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2720;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2721;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2722;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2723;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2724;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2725;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2726;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2727;2;0.0;0.0;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2728;1;17.0;2.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2729;1;7.4;-19.8;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2730;1;0.3;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2731;1;22.1;2.9;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2732;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2733;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2734;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2735;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2736;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2737;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2738;1;34.9;-7.6;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2739;1;0.0;0.0;0.0;0.0;1;1.0;0.0;225.0;1;1.08889;0.91111
2740;1;33.0;1.7;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2741;1;34.7;-3.8;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2742;1;18.5;5.7;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2743;1;-0.2;-4.6;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2744;1;7.5;-0.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2745;1;4.9;-0.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2746;1;39.1;78.3;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2747;1;31.7;-1.4;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2748;1;-1.8;2.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2749;1;67.2;-6.7;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2750;1;25.3;0.7;0.0;0.0;1;1.0451;0.0;225.0;1;1.0902;1.0
2751;1;-232.8;-77.5;0.0;0.0;1;1.01333;0.0;225.0;1;1.04444;0.98222
2752;1;25.1;1.5;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2753;1;9.4;-3.4;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2754;2;17.8;-0.3;0.0;0.0;1;1.01948;0.0;63.0;1;1.0707;0.96825
2755;1;12.3;-4.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2756;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
2757;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2758;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2759;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2760;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2761;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2762;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2763;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2764;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2765;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2766;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2767;1;14.2;2.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2768;1;2.4;-0.9;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2769;1;66.3;12.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2770;1;30.1;4.5;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2772;1;8.6;1.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2773;1;4.2;-0.7;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2774;1;44.5;11.4;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2775;1;28.8;7.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2776;1;66.9;-0.9;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
2778;1;7.7;4.4;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2779;1;11.9;-8.4;0.0;0.0;1;1.00449;0.0;63.0;1;1.07247;0.93651
2780;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
2781;1;73.3;12.8;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2782;1;0.0;0.0;0.0;0.0;1;1.0;0.0;45.0;1;1.06667;0.93333
2783;1;0.0;0.0;0.0;0.0;1;1.03963;0.0;225.0;1;1.0926;0.98667
2784;1;26.8;8.6;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2785;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2786;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2787;1;28.1;-23.3;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2788;1;12.3;-7.1;0.0;0.0;1;1.00236;0.0;63.0;1;1.06822;0.93651
2789;1;13.0;6.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2790;1;41.3;1.2;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2791;1;9.7;-5.9;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2792;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2793;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2795;1;3.4;1.2;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2796;1;29.8;8.3;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2798;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2799;1;0.0;0.0;0.0;0.0;1;1.0542;0.0;380.0;1;1.1084;1.0
2800;1;36.0;-6.4;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2801;1;4.5;-2.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2802;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2803;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2804;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2805;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2806;1;31.2;0.4;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2807;1;-35.3;-4.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2808;1;23.0;2.6;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2809;1;11.0;-0.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2810;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2811;1;0.1;3.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2812;1;32.8;4.3;0.0;0.0;1;1.04512;0.0;225.0;1;1.09024;1.0
2813;1;30.3;3.8;0.0;0.0;1;1.04512;0.0;225.0;1;1.09024;1.0
2814;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2815;1;44.0;20.5;0.0;0.0;1;1.0579;0.0;380.0;1;1.11579;1.0
2816;1;0.0;-12.0;0.0;0.0;1;1.0579;0.0;380.0;1;1.11579;1.0
2817;1;25.3;17.4;0.0;0.0;1;1.0579;0.0;380.0;1;1.11579;1.0
2818;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2819;1;0.4;-0.8;0.0;0.0;1;1.04406;0.0;225.0;1;1.08812;1.0
2820;1;28.5;-8.5;0.0;0.0;1;1.00233;0.0;63.0;1;1.06816;0.93651
2821;1;0.0;0.0;0.0;0.0;1;1.05351;0.0;380.0;1;1.10702;1.0
2822;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2823;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2824;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2825;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2826;1;143.6;7.1;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
2827;1;0.0;0.0;0.0;0.0;1;1.03333;0.0;225.0;1;1.08889;0.97778
2828;1;27.0;-5.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2829;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2830;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2831;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2832;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2833;1;12.6;3.5;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2834;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2835;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2836;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2837;1;22.7;13.7;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2838;1;52.3;34.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2839;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2840;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2841;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2842;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2843;1;13.3;1.8;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2844;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2845;1;18.7;-3.7;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2846;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2847;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2848;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2849;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2850;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2851;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2852;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2853;1;16.9;1.5;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2854;1;5.1;2.0;0.0;0.0;1;1.00512;0.0;63.0;1;1.07374;0.93651
2855;1;22.3;5.9;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2856;1;62.4;8.7;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2857;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2858;1;26.7;-1.7;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2859;1;47.8;2.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2860;1;60.5;19.8;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2861;1;16.7;-0.6;0.0;0.0;1;1.04542;0.0;225.0;1;1.09084;1.0
2862;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2863;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2864;1;-0.4;1.2;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2865;1;37.3;12.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2866;1;54.6;9.3;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2867;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2868;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2869;1;-1.8;0.2;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2870;1;56.7;7.7;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
2871;1;-1.2;-5.1;0.0;0.0;1;1.00255;0.0;63.0;1;1.0686;0.93651
2872;1;11.2;-2.1;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2873;1;11.9;-0.2;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2874;1;15.7;1.1;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2875;1;0.0;0.0;0.0;0.0;1;1.00107;0.0;63.0;1;1.06564;0.93651
2876;1;0.0;0.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2877;1;0.0;0.0;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
2878;1;74.3;-3.4;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2879;1;12.4;-5.5;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2880;1;10.1;-0.9;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2881;1;27.2;-0.4;0.0;0.0;1;1.0;0.0;63.0;1;1.06349;0.93651
2882;1;27.6;0.7;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2883;1;19.2;3.9;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2884;2;4.1;-1.4;0.0;0.0;1;1.0;0.0;63.0;1;1.07937;0.92063
2885;1;-0.5;-3.2;0.0;0.0;1;1.00122;0.0;63.0;1;1.06593;0.93651
2886;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2887;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2888;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2889;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2890;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2891;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2892;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2893;1;27.5;2.5;0.0;0.0;1;1.03456;0.0;63.0;1;1.10709;0.96203
2894;1;0.0;0.0;0.0;0.0;1;1.03678;0.0;63.0;1;1.1053;0.96825
2895;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2896;1;101.0;18.8;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2897;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2898;1;76.9;4.8;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2899;1;21.5;1.4;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2900;1;-0.0;1.0;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2901;1;0.0;0.0;0.0;0.0;1;1.03333;0.0;225.0;1;1.08889;0.97778
2902;1;0.0;0.0;0.0;0.0;1;1.03333;0.0;225.0;1;1.08889;0.97778
2903;1;0.0;0.0;0.0;0.0;1;1.03333;0.0;225.0;1;1.08889;0.97778
2904;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2905;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2906;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2907;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2908;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2909;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2910;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2911;1;0.0;0.0;0.0;0.0;1;1.04222;0.0;225.0;1;1.08444;1.0
2912;1;44.1;8.4;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2913;1;2.0;0.0;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2915;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2916;1;8.4;-0.8;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2917;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2918;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2919;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2920;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2921;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2924;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2925;1;20.9;1.4;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2926;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2927;1;0.0;0.0;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2928;1;57.8;-7.2;0.0;0.0;1;1.05131;0.0;380.0;1;1.10263;1.0
2929;1;70.0;-9.3;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2931;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2932;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2933;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2934;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2935;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2936;1;16.0;1.6;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2937;1;51.8;3.8;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2940;1;16.2;-0.3;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2941;1;15.6;15.4;0.0;0.0;1;0.98889;0.0;225.0;1;1.08889;0.88889
2942;1;53.9;11.2;0.0;0.0;1;1.04445;0.0;225.0;1;1.08889;1.0
2943;1;0.0;0.0;0.0;-58.0;1;1.0;0.0;20.0;1;1.2;0.8
2944;1;0.0;0.0;0.0;-58.0;1;1.0;0.0;20.0;1;1.2;0.8
2945;1;0.0;0.0;0.0;-58.0;1;1.0;0.0;20.0;1;1.2;0.8
2947;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2948;1;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2951;1;0.0;0.0;0.0;-64.0;1;1.0;0.0;20.0;1;1.2;0.8
2952;1;44.7;1.3;0.0;0.0;1;1.04099;0.0;225.0;1;1.09531;0.98667
2953;1;0.0;0.0;0.0;-60.0;1;1.0;0.0;20.0;1;1.2;0.8
2954;1;0.0;0.0;0.0;-58.0;1;1.0;0.0;20.0;1;1.2;0.8
2963;1;0.0;0.0;0.0;0.0;1;1.05263;0.0;380.0;1;1.10526;1.0
2966;1;0.0;0.0;0.0;-64.0;1;1.0;0.0;20.0;1;1.2;0.8
2968;1;0.0;0.0;0.0;-64.0;1;1.0;0.0;20.0;1;1.2;0.8
2969;2;0.0;0.0;0.0;0.0;1;1.0;0.0;20.0;1;1.2;0.8
2970;1;0.0;0.0;0.0;0.0;1;1.03778;0.0;225.0;1;1.08889;0.98667
2971;1;0.0;0.0;0.0;-60.0;1;1.0;0.0;20.0;1;1.2;0.8
2972;1;0.0;0.0;0.0;-64.0;1;1.0;0.0;20.0;1;1.2;0.8
2973;1;13.8;3.3;0.0;0.0;1;1.01587;0.0;63.0;1;1.06349;0.96825
2974;1;0.0;0.0;0.0;-64.0;1;1.0;0.0;20.0;1;1.2;0.8
2975;1;0.0;0.0;0.0;-60.0;1;1.0;0.0;20.0;1;1.2;0.8
2977;2;0.0;0.0;0.0;0.0;1;1.0;0.0;17.0;1;1.2;0.8
2978;1;0.0;0.0;0.0;0.0;1;1.0;0.0;17.0;1;1.2;0.8
2980;1;0.0;0.0;0.0;-58.0;1;1.0;0.0;20.0;1;1.2;0.8
3001;1;0.0;0.0;0.0;-60.0;1;1.0;0.0;20.0;1;1.2;0.8
3015;1;0.0;0.0;0.0;0.0;1;1.01111;0.0;225.0;1;1.08889;0.93333
