bus;Pg;Qg;Qmax;Qmin;Vg;mBase;status;Pmax;Pmin;c2;c1;c0
4;0.0;0.0;0.0;0.0;1.0111115;100.0;0;12.0;0.0;0.0;13.409395;0.0
4;0.0;0.0;0.0;0.0;1.0111115;100.0;0;10.0;0.0;0.0;31.107344;0.0
5;0.0;0.0;0.0;0.0;1.0079355;100.0;0;9.1;0.0;0.0;47.925525;0.0
11;14.000000000000002;0.0;0.0;0.0;1.000001;100.0;1;28.000000000000004;0.0;0.0;20.484465;0.0
11;0.0;0.0;0.0;0.0;1.000001;100.0;0;18.0;0.0;0.0;108.925421;0.0
17;0.0;0.0;0.0;0.0;1.022224;100.0;0;8.2;0.0;0.0;28.288203;0.0
19;0.0;0.0;0.0;0.0;0.999999;100.0;0;1.2;0.0;0.0;113.056805;0.0
22;0.0;0.0;0.0;0.0;1.0158755;100.0;0;10.0;0.0;0.0;37.340978;0.0
24;0.0;0.0;0.0;0.0;1.033333;100.0;0;16.1;0.0;0.0;35.662206;0.0
24;0.0;0.0;0.0;0.0;1.033333;100.0;0;35.5;0.0;0.0;32.703933;0.0
25;18.0;0.0;0.0;0.0;1.022222;100.0;1;36.0;0.0;0.0;114.557087;0.0
25;0.0;0.0;0.0;0.0;1.022222;100.0;0;27.200000000000003;0.0;0.0;50.026509;0.0
40;0.0;0.0;0.0;0.0;1.027779;100.0;0;8.0;0.0;0.0;34.735298;0.0
47;8.0;-0.25;9.5;-10.0;0.999999;100.0;1;16.0;0.0;0.0;22.571794;0.0
47;8.0;-0.25;9.5;-10.0;0.999999;100.0;1;16.0;0.0;0.0;95.370382;0.0
48;0.0;0.0;0.0;0.0;1.000001;100.0;0;23.0;0.0;0.0;104.662993;0.0
48;0.0;0.0;0.0;0.0;1.000001;100.0;0;24.0;0.0;0.0;29.880796;0.0
57;6.5;0.95;1.0;0.9000000000000001;1.0000025;100.0;1;13.0;0.0;0.0;18.733966;0.0
64;0.0;0.0;0.0;0.0;0.9888895;100.0;0;24.0;0.0;0.0;26.732519000000003;0.0
64;0.0;0.0;0.0;0.0;0.9888895;100.0;0;27.6;0.0;0.0;49.97010099999999;0.0
69;0.0;0.0;0.0;0.0;1.0079355;100.0;0;30.04;0.0;0.0;42.646350000000005;0.0
70;0.0;0.0;0.0;0.0;1.0158755;100.0;0;23.0;0.0;0.0;24.566193;0.0
85;0.0;0.0;0.0;0.0;0.999999;100.0;0;6.68;0.0;0.0;32.544217;0.0
86;0.0;0.0;0.0;0.0;1.022224;100.0;0;9.2;0.0;0.0;21.679417999999995;0.0
102;23.0;6.0;21.0;-9.0;1.0158755;100.0;1;46.0;0.0;0.0;43.393878;0.0
122;6.0;1.5;5.0;-2.0;1.0158755;100.0;1;12.0;0.0;0.0;42.830882;0.0
124;0.0;0.0;0.0;0.0;1.022224;100.0;0;9.0;0.0;0.0;42.424724999999995;0.0
125;13.0;0.0;0.0;0.0;1.0158755;100.0;1;26.0;0.0;0.0;28.272820000000003;0.0
125;6.0;0.0;0.0;0.0;1.0158755;100.0;1;12.0;0.0;0.0;42.460903;0.0
132;8.5;0.0;3.0;-3.0;1.000001;100.0;1;17.0;0.0;0.0;129.74989;0.0
132;0.0;0.8;1.0;-1.0;1.000001;100.0;0;4.0;0.0;0.0;38.262547;0.0
132;0.0;0.8;3.0;-3.0;1.000001;100.0;0;14.000000000000002;0.0;0.0;34.213206;0.0
132;0.0;0.8;3.0;-3.0;1.000001;100.0;0;14.000000000000002;0.0;0.0;22.985309;0.0
137;0.0;-0.2;0.8;-0.8;1.015872;100.0;0;18.0;0.0;0.0;129.405681;0.0
137;9.0;0.0;0.8;-0.8;1.015872;100.0;1;18.0;0.0;0.0;36.334698;0.0
155;0.0;0.4699999999999999;1.76;-1.76;1.0000025;100.0;0;5.3;0.0;0.0;25.436639;0.0
158;8.95;-1.5;10.0;-13.0;0.9444445;100.0;1;17.9;0.0;0.0;35.318814;0.0
158;8.95;-1.5;10.0;-13.0;0.9444445;100.0;1;17.9;0.0;0.0;94.856054;0.0
176;0.0;0.78;10.0;-4.0;1.0;100.0;0;30.0;0.0;0.0;112.50893500000001;0.0
187;0.0;1.92;8.0;-8.0;1.0000025;100.0;0;11.0;0.0;0.0;41.816967;0.0
187;0.0;1.91;2.0;-2.0;1.0000025;100.0;0;11.0;0.0;0.0;39.577782;0.0
190;0.0;-0.37;14.000000000000002;-14.000000000000002;0.9444445;100.0;0;30.0;0.0;0.0;35.074195;0.0
192;11.75;0.0;0.0;0.0;1.0000025;100.0;1;23.5;0.0;0.0;121.06700199999999;0.0
194;7.5;0.95;1.0;0.9000000000000001;1.0000025;100.0;1;15.0;0.0;0.0;29.040562;0.0
194;7.5;0.95;1.0;0.9000000000000001;1.0000025;100.0;1;15.0;0.0;0.0;28.319622;0.0
217;0.0;0.0;0.0;0.0;1.022224;100.0;0;11.94;0.0;0.0;53.375829;0.0
224;0.0;0.79;2.0;0.0;1.0;100.0;0;6.0;0.0;0.0;43.804258;0.0
227;0.0;0.0;0.0;0.0;1.0079355;100.0;0;7.5;0.0;0.0;18.429469;0.0
236;0.0;0.0;0.0;0.0;1.000001;100.0;0;33.5;0.0;0.0;40.720694;0.0
236;0.0;0.0;0.0;0.0;1.000001;100.0;0;24.3;0.0;0.0;62.366023;0.0
238;0.0;0.0;0.0;0.0;1.022224;100.0;0;8.0;0.0;0.0;105.750649;0.0
238;18.0;0.0;0.0;0.0;1.022224;100.0;1;36.0;0.0;0.0;25.509795;0.0
246;0.0;0.0;2.0;0.0;0.999999;100.0;0;1.0;0.0;0.0;119.78115299999999;0.0
246;0.0;-0.31;10.0;-10.0;0.999999;100.0;0;31.0;0.0;0.0;105.846763;0.0
246;0.0;-0.31;10.0;-10.0;0.999999;100.0;0;31.0;0.0;0.0;34.198164;0.0
246;0.0;-0.31;10.0;-10.0;0.999999;100.0;0;31.0;0.0;0.0;29.720127;0.0
256;13.0;0.0;10.0;-10.0;1.0000025;100.0;1;26.0;0.0;0.0;32.320585;0.0
256;13.0;0.0;10.0;-10.0;1.0000025;100.0;1;26.0;0.0;0.0;105.326679;0.0
258;15.0;0.95;1.0;0.9000000000000001;1.000001;100.0;1;30.0;0.0;0.0;47.168862;0.0
261;0.0;1.78;4.0;-4.0;1.0000025;100.0;0;8.0;0.0;0.0;11.147421;0.0
269;0.0;0.0;0.0;0.0;1.0000025;100.0;0;12.6;0.0;0.0;40.203379;0.0
282;0.0;-0.32;6.1;-6.2;0.999999;100.0;0;11.6;0.0;0.0;26.475949;0.0
295;0.0;0.0;0.0;0.0;0.9888895;100.0;0;25.3;0.0;0.0;44.895622;0.0
296;6.0;0.0;0.0;0.0;1.0158755;100.0;1;12.0;0.0;0.0;32.682197;0.0
305;0.0;-6.559999999999999;9.0;-9.0;0.999999;100.0;0;15.0;0.0;0.0;43.201271999999996;0.0
312;12.9;0.0;0.0;0.0;1.000001;100.0;1;25.8;0.0;0.0;99.18535300000002;0.0
312;24.8;0.0;0.0;0.0;1.000001;100.0;1;49.6;0.0;0.0;44.709576;0.0
317;0.0;0.0;0.0;0.0;1.0000025;100.0;0;0.0;-7.000000000000001;0.0;0.0;0.0
317;0.0;0.0;0.0;0.0;1.0000025;100.0;0;0.0;-7.000000000000001;0.0;0.0;0.0
319;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;10.8;0.0;0.0;107.154842;0.0
325;0.0;-0.29;4.0;-4.0;0.999999;100.0;0;11.0;0.0;0.0;22.126707999999997;0.0
332;0.0;1.22;13.0;-9.0;1.015872;100.0;0;25.0;0.0;0.0;110.200206;0.0
333;0.0;4.72;13.0;-9.0;1.0233335;100.0;0;25.0;0.0;0.0;21.028680999999995;0.0
336;6.5;-0.5;5.0;-6.0;1.0000025;100.0;1;13.0;0.0;0.0;49.214731;0.0
338;0.0;1.7399999999999998;10.0;-10.0;1.0000025;100.0;0;21.0;0.0;0.0;103.226922;0.0
338;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;2.0;0.0;0.0;114.113676;0.0
345;0.0;0.0;0.0;0.0;1.027779;100.0;0;2.3;0.0;0.0;111.85616;0.0
345;0.0;0.0;0.0;0.0;1.027779;100.0;0;19.5;0.0;0.0;100.708099;0.0
348;0.0;0.0;0.0;0.0;1.022222;100.0;0;22.0;0.0;0.0;112.64863;0.0
357;0.0;0.0;0.0;0.0;1.0158755;100.0;0;12.0;0.0;0.0;15.902368;0.0
357;0.0;0.0;0.0;0.0;1.0158755;100.0;0;12.0;0.0;0.0;52.157163;0.0
364;65.0;16.5;59.0;-26.0;1.046665;100.0;1;130.0;0.0;0.0;33.281249;0.0
391;0.0;0.0;0.0;0.0;1.0000025;100.0;0;2.7;0.0;0.0;107.373446;0.0
409;0.0;1.09;5.0;-5.0;1.015872;100.0;0;18.0;0.0;0.0;41.380567;0.0
411;0.0;0.0;0.0;0.0;1.022224;100.0;0;10.0;0.0;0.0;21.429155;0.0
411;0.0;0.0;0.0;0.0;1.022224;100.0;0;11.5;0.0;0.0;33.641328;0.0
431;0.0;0.0;0.0;0.0;1.0000025;100.0;0;12.0;0.0;0.0;21.065015;0.0
440;0.0;1.25;10.96;-11.99;1.0000025;100.0;0;34.25;0.0;0.0;28.884585;0.0
447;12.5;-0.5;8.0;-9.0;1.015872;100.0;1;25.0;0.0;0.0;29.611076000000004;0.0
462;0.0;0.0;0.0;0.0;1.0079355;100.0;0;2.4;0.0;0.0;97.038261;0.0
462;0.0;0.0;0.0;0.0;1.0079355;100.0;0;16.0;0.0;0.0;41.423739999999995;0.0
464;14.000000000000002;1.5;6.0;-3.0;0.98822;100.0;1;27.0;1.0;0.0;15.214475;0.0
464;14.000000000000002;1.5;6.0;-3.0;0.98822;100.0;1;27.0;1.0;0.0;34.270388;0.0
466;0.0;0.0;19.0;-10.0;1.0079355;100.0;0;48.0;1.0;0.0;35.720652;0.0
470;0.0;-0.68;6.0;-6.0;0.999999;100.0;0;10.0;0.0;0.0;47.404552;0.0
470;0.0;-2.11;5.4;-5.4;0.999999;100.0;0;9.0;0.0;0.0;29.607197;0.0
479;0.0;-0.24;17.0;-16.0;0.999999;100.0;0;27.0;0.0;0.0;34.430596;0.0
479;0.0;-0.24;17.0;-16.0;0.999999;100.0;0;27.0;0.0;0.0;16.73343;0.0
479;0.0;-0.24;17.0;-16.0;0.999999;100.0;0;27.0;0.0;0.0;115.624427;0.0
491;0.0;-2.0;8.0;-17.0;1.033334;100.0;0;23.4;0.0;0.0;105.340402;0.0
508;0.0;1.77;2.0;-2.0;0.999999;100.0;0;4.0;0.0;0.0;40.11138;0.0
519;0.0;0.0;0.0;0.0;1.015874;100.0;0;10.0;0.0;0.0;125.429814;0.0
520;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;12.846056;0.0
530;4.0;0.0;4.8;-4.8;0.999999;100.0;1;8.0;0.0;0.0;21.485381000000004;0.0
530;4.0;0.0;4.8;-4.8;0.999999;100.0;1;8.0;0.0;0.0;15.025122;0.0
530;4.0;0.0;4.8;-4.8;0.999999;100.0;1;8.0;0.0;0.0;30.402417;0.0
537;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;45.537009;0.0
537;12.0;0.0;0.0;0.0;1.022224;100.0;1;24.0;0.0;0.0;106.14463900000001;0.0
546;4.5;1.95;2.0;1.9;1.0000025;100.0;1;9.0;0.0;0.0;47.74085800000001;0.0
548;0.0;1.04;2.0;0.0;1.0000025;100.0;0;12.0;0.0;0.0;34.382454;0.0
570;0.0;0.0;0.0;0.0;1.0158755;100.0;0;12.0;0.0;0.0;34.28607;0.0
570;0.0;0.0;0.0;0.0;1.0158755;100.0;0;30.0;0.0;0.0;118.753632;0.0
570;0.0;0.0;0.0;0.0;1.0158755;100.0;0;11.5;0.0;0.0;49.144417;0.0
583;8.0;1.5;7.000000000000001;-4.0;1.0000005;100.0;1;16.0;0.0;0.0;95.051989;0.0
585;0.0;0.0;0.0;0.0;1.0158755;100.0;0;9.0;0.0;0.0;34.320952;0.0
586;0.0;4.82;5.7;-5.7;0.999999;100.0;0;9.5;0.0;0.0;39.421884;0.0
589;0.0;0.1;0.1;-0.1;1.000001;100.0;0;1.0;0.0;0.0;97.588389;0.0
593;0.0;1.09;10.0;-10.0;1.0000025;100.0;0;21.0;0.0;0.0;116.298354;0.0
600;0.0;0.79;1.0;-1.0;1.015872;100.0;0;6.1;0.0;0.0;110.05041999999999;0.0
610;22.5;0.0;45.0;-45.0;0.975;100.0;1;45.0;0.0;0.0;33.665482;0.0
610;0.0;-0.45000000000000007;45.0;-45.0;0.975;100.0;0;45.0;0.0;0.0;50.42896399999999;0.0
612;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;42.844648;0.0
612;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;44.66468;0.0
612;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;37.314561;0.0
613;0.0;0.0;0.0;0.0;1.0000005;100.0;0;35.0;0.0;0.0;37.4249;0.0
613;0.0;0.0;0.0;0.0;1.0000005;100.0;0;11.5;0.0;0.0;107.47668600000002;0.0
624;0.0;0.0;8.3;-8.3;1.0111115;100.0;1;8.3;-8.3;0.0;112.031232;0.0
633;0.0;-2.55;4.0;-4.0;0.999999;100.0;0;7.3;0.0;0.0;23.394023999999998;0.0
636;0.0;0.25;7.000000000000001;0.0;1.015872;100.0;0;15.0;0.0;0.0;30.417268;0.0
636;7.5;3.5000000000000004;7.000000000000001;0.0;1.015872;100.0;1;15.0;0.0;0.0;31.530774;0.0
646;119.5;2.5;80.0;-75.0;1.078945;100.0;1;239.0;0.0;0.0;19.789937;0.0
657;0.0;0.51;7.000000000000001;0.0;1.0000025;100.0;0;7.000000000000001;0.0;0.0;34.642733;0.0
675;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;37.248529;0.0
675;6.0;0.0;0.0;0.0;1.022224;100.0;1;12.0;0.0;0.0;111.815061;0.0
676;0.0;0.0;0.0;0.0;1.027779;100.0;0;7.5;0.0;0.0;47.672977;0.0
676;0.0;0.0;0.0;0.0;1.027779;100.0;0;24.0;0.0;0.0;126.982832;0.0
684;0.0;0.0;0.0;0.0;1.0218635;100.0;0;6.6000000000000005;0.0;0.0;31.150494;0.0
685;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;31.341177;0.0
689;4.5;0.5;6.0;-5.0;0.9444445;100.0;1;9.0;0.0;0.0;22.658011;0.0
689;4.5;0.5;6.0;-5.0;0.9444445;100.0;1;9.0;0.0;0.0;105.745883;0.0
689;0.0;1.22;8.0;-5.0;0.9444445;100.0;0;11.0;0.0;0.0;43.889667;0.0
689;5.5;1.5;8.0;-5.0;0.9444445;100.0;1;11.0;0.0;0.0;116.415985;0.0
700;0.0;0.0;0.0;0.0;1.022222;100.0;0;32.35;0.0;0.0;47.729573;0.0
700;0.0;0.0;0.0;0.0;1.022222;100.0;0;12.0;0.0;0.0;54.351772000000004;0.0
700;0.0;0.0;0.0;0.0;1.022222;100.0;0;21.0;0.0;0.0;17.527648;0.0
704;18.5;-1.0;15.0;-17.0;0.975;100.0;1;37.0;0.0;0.0;49.460931;0.0
704;18.5;-1.0;15.0;-17.0;0.975;100.0;1;37.0;0.0;0.0;53.399727000000006;0.0
703;18.5;0.0;15.0;-15.0;0.975;100.0;1;37.0;0.0;0.0;22.369194000000004;0.0
703;18.5;0.0;15.0;-15.0;0.975;100.0;1;37.0;0.0;0.0;25.996049;0.0
702;18.5;-1.0;15.0;-17.0;0.975;100.0;1;37.0;0.0;0.0;42.670952;0.0
702;18.5;-1.0;15.0;-17.0;0.975;100.0;1;37.0;0.0;0.0;36.871201;0.0
710;0.0;2.0;2.0;-2.0;0.9444445;100.0;0;4.0;0.0;0.0;108.579564;0.0
710;0.0;2.16;2.5;-2.5;0.9444445;100.0;0;4.0;0.0;0.0;49.576855;0.0
710;2.85;0.0;3.0;-3.0;0.9444445;100.0;1;5.7;0.0;0.0;21.550068999999997;0.0
710;0.0;0.5;6.0;-5.0;0.9444445;100.0;0;8.5;0.0;0.0;33.795537;0.0
737;0.0;0.0;0.0;0.0;1.022224;100.0;0;19.5;0.0;0.0;108.559824;0.0
738;19.5;0.0;18.0;-18.0;0.999999;100.0;1;39.0;0.0;0.0;123.215905;0.0
739;5.75;0.0;0.0;0.0;1.0158755;100.0;1;11.5;0.0;0.0;110.716487;0.0
739;16.0;0.0;0.0;0.0;1.0158755;100.0;1;32.0;0.0;0.0;43.225307;0.0
741;0.0;0.0;0.0;0.0;1.000001;100.0;0;12.0;0.0;0.0;32.888565;0.0
741;0.0;0.0;0.0;0.0;1.000001;100.0;0;32.0;0.0;0.0;23.351446999999997;0.0
742;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;5.0;0.0;0.0;34.291115;0.0
749;0.0;3.42;3.9699999999999998;-3.7000000000000006;0.999999;100.0;0;6.7;0.0;0.0;111.264681;0.0
749;0.0;2.98;3.54;-3.0;0.999999;100.0;0;5.6;0.0;0.0;41.478238000000005;0.0
750;13.3;0.0;15.0;-15.0;0.999999;100.0;1;26.6;0.0;0.0;49.95576;0.0
751;4.0;0.0;2.0;-2.0;1.022224;100.0;1;7.000000000000001;1.0;0.0;40.397864;0.0
756;0.0;-0.31;3.0;-3.0;0.999999;100.0;0;5.0;-5.0;0.0;28.479741;0.0
763;0.0;0.84;8.0;-8.0;0.9888895;100.0;0;23.5;0.0;0.0;109.477258;0.0
765;0.0;0.0;0.0;0.0;0.999999;100.0;0;6.0;0.0;0.0;101.034318;0.0
766;0.0;0.0;0.0;0.0;0.999999;100.0;0;6.0;0.0;0.0;38.116001;0.0
765;18.75;1.79;10.0;-6.419999999999999;0.999999;100.0;1;37.5;0.0;0.0;113.700924;0.0
766;18.75;2.0;10.0;-6.0;0.999999;100.0;1;37.5;0.0;0.0;38.090042;0.0
767;0.0;0.06;0.06;-0.06;0.825;100.0;0;0.6;0.0;0.0;116.10319;0.0
767;0.0;1.8900000000000001;2.61;-2.61;0.825;100.0;0;26.1;0.0;0.0;30.049675;0.0
767;0.0;0.16;0.16;-0.16;0.825;100.0;0;1.6;0.0;0.0;91.065151;0.0
767;0.0;0.11;0.11;-0.11;0.825;100.0;0;1.1;0.0;0.0;113.340308;0.0
771;0.0;0.0;0.0;0.0;1.0158755;100.0;0;37.5;0.0;0.0;39.447435;0.0
771;17.0;0.0;0.0;0.0;1.0158755;100.0;1;34.0;0.0;0.0;31.460049000000005;0.0
791;0.0;-0.4699999999999999;26.0;-26.0;0.975;100.0;0;8.0;0.0;0.0;108.209898;0.0
791;0.0;-0.4699999999999999;26.0;-26.0;0.975;100.0;0;15.0;0.0;0.0;14.100324;0.0
792;0.0;-0.4699999999999999;26.0;-26.0;0.975;100.0;0;19.0;0.0;0.0;33.687083;0.0
806;15.5;-1.0;15.0;-17.0;0.975;100.0;1;31.0;0.0;0.0;117.028476;0.0
806;15.5;-1.0;15.0;-17.0;0.975;100.0;1;31.0;0.0;0.0;51.973804;0.0
807;15.5;-1.0;15.0;-17.0;0.975;100.0;1;31.0;0.0;0.0;56.87314000000001;0.0
807;15.5;-1.0;15.0;-17.0;0.975;100.0;1;31.0;0.0;0.0;15.666793;0.0
808;15.5;-1.0;15.0;-17.0;0.975;100.0;1;31.0;0.0;0.0;32.564503;0.0
808;15.5;-1.0;15.0;-17.0;0.975;100.0;1;31.0;0.0;0.0;95.867748;0.0
812;20.4;0.0;0.0;0.0;1.0000025;100.0;1;40.8;0.0;0.0;35.015386;0.0
820;16.5;-1.5;6.0;-9.0;1.015872;100.0;1;32.0;1.0;0.0;36.300428;0.0
820;0.0;0.0;6.0;-9.0;1.015872;100.0;0;32.0;1.0;0.0;99.83271;0.0
821;16.5;-1.5;6.0;-9.0;1.015872;100.0;1;32.0;1.0;0.0;35.391841;0.0
821;16.5;-1.5;6.0;-9.0;1.015872;100.0;1;32.0;1.0;0.0;97.701407;0.0
821;16.5;-1.5;6.0;-9.0;1.015872;100.0;1;32.0;1.0;0.0;29.477873;0.0
821;16.5;-1.5;6.0;-9.0;1.015872;100.0;1;32.0;1.0;0.0;29.478832;0.0
831;0.0;1.01;3.0;-3.0;1.0000025;100.0;0;13.0;0.0;0.0;38.474634;0.0
831;0.0;3.0;3.0;-3.0;1.0000025;100.0;0;7.000000000000001;0.0;0.0;38.431478;0.0
834;0.0;0.0;0.0;0.0;1.022222;100.0;0;2.4;0.0;0.0;117.338369;0.0
835;13.5;0.0;10.0;-10.0;1.0000025;100.0;1;27.0;0.0;0.0;12.61904;0.0
836;0.0;-0.45999999999999996;10.0;-10.0;0.9444445;100.0;0;20.0;0.0;0.0;113.186506;0.0
838;0.0;1.03;3.1400000000000006;-3.4300000000000006;1.0000025;100.0;0;9.8;0.0;0.0;113.39383400000001;0.0
838;0.0;0.9899999999999999;1.0;0.0;1.0000025;100.0;0;5.0;0.0;0.0;120.711325;0.0
841;7.5;2.95;3.0;2.9;1.0000025;100.0;1;15.0;0.0;0.0;39.629677;0.0
843;0.0;1.6;7.5;-7.5;1.0000025;100.0;0;19.0;0.0;0.0;121.5088;0.0
843;0.0;1.6;7.5;-7.5;1.0000025;100.0;0;15.0;0.0;0.0;34.19172;0.0
862;0.0;0.0;1.0;0.9000000000000001;1.0000025;100.0;0;12.0;0.0;0.0;20.203298;0.0
862;0.0;0.89;1.0;0.0;1.0000025;100.0;0;12.0;0.0;0.0;27.901409999999995;0.0
869;7.000000000000001;0.0;7.000000000000001;-7.000000000000001;1.0000025;100.0;1;14.000000000000002;0.0;0.0;46.094642;0.0
870;7.000000000000001;0.0;7.000000000000001;-7.000000000000001;1.0000025;100.0;1;14.000000000000002;0.0;0.0;36.334139;0.0
890;0.0;1.68;6.0;-6.0;1.0000025;100.0;0;10.0;0.0;0.0;36.775339;0.0
890;0.0;1.68;3.0;-3.0;1.0000025;100.0;0;12.0;0.0;0.0;26.203011;0.0
894;0.0;0.4699999999999999;5.0;-5.0;0.975;100.0;0;13.0;0.0;0.0;123.167839;0.0
894;0.0;0.4699999999999999;5.0;-5.0;0.975;100.0;0;13.0;0.0;0.0;24.591146;0.0
894;0.0;0.4699999999999999;5.0;-5.0;0.975;100.0;0;13.0;0.0;0.0;45.582435;0.0
894;0.0;0.4699999999999999;5.0;-5.0;0.975;100.0;0;13.0;0.0;0.0;98.254207;0.0
912;0.0;0.0;0.0;0.0;1.027779;100.0;0;14.000000000000002;0.0;0.0;37.292378;0.0
945;4.05;0.0;0.0;0.0;1.0000025;100.0;1;8.1;0.0;0.0;104.306703;0.0
949;0.0;0.1;0.1;-0.1;1.000001;100.0;0;2.0;0.0;0.0;122.957279;0.0
970;25.0;9.0;27.0;-9.0;0.975;100.0;1;50.0;0.0;0.0;34.235539;0.0
972;0.0;0.0;0.0;0.0;1.022224;100.0;0;18.0;0.0;0.0;37.657372;0.0
978;4.0;0.0;5.0;-5.0;0.999999;100.0;1;8.0;0.0;0.0;13.563691;0.0
978;4.0;0.0;5.0;-5.0;0.999999;100.0;1;8.0;0.0;0.0;111.080953;0.0
988;0.0;3.09;22.0;-10.0;1.027779;100.0;0;49.0;0.0;0.0;102.530629;0.0
988;0.0;3.09;7.000000000000001;-3.0;1.027779;100.0;0;15.0;0.0;0.0;32.899592;0.0
988;0.0;3.09;22.0;-10.0;1.027779;100.0;0;49.0;0.0;0.0;36.810959;0.0
990;0.0;0.0;0.0;0.0;0.984126;100.0;0;22.0;0.0;0.0;102.738827;0.0
992;0.0;1.0;1.0;-1.0;1.022224;100.0;0;4.0;0.0;0.0;120.49572499999998;0.0
1014;1.5;0.95;1.0;0.9000000000000001;1.000001;100.0;1;3.0;0.0;0.0;105.576543;0.0
1014;0.0;1.0;1.0;0.0;1.000001;100.0;0;3.0;0.0;0.0;113.884377;0.0
1018;3.6000000000000005;0.0;4.0;-4.0;1.001649;100.0;1;7.200000000000001;0.0;0.0;60.482135;0.0
1030;0.0;0.0;0.0;0.0;1.022224;100.0;0;20.0;0.0;0.0;102.37942;0.0
1053;0.0;-0.27;12.0;-10.0;0.999999;100.0;0;20.0;0.0;0.0;21.228426;0.0
1055;6.9;0.0;0.0;0.0;1.015872;100.0;1;13.8;0.0;0.0;39.173689;0.0
1055;0.0;0.0;0.0;0.0;1.015872;100.0;0;1.2;0.0;0.0;109.230452;0.0
1062;9.4;1.5;6.0;-3.0;1.022222;100.0;1;11.8;7.000000000000001;0.0;39.88534;0.0
1063;0.0;0.0;0.0;0.0;1.022224;100.0;0;8.0;0.0;0.0;27.997249;0.0
1070;0.0;0.0;0.0;0.0;0.9682545;100.0;0;12.0;0.0;0.0;42.342952999999994;0.0
1071;6.0;1.95;2.0;1.9;1.0000025;100.0;1;12.0;0.0;0.0;34.656893;0.0
1075;0.0;0.0;0.0;0.0;1.0158755;100.0;0;8.0;0.0;0.0;31.582971;0.0
1113;16.0;0.0;6.0;-6.0;0.975;100.0;1;18.0;14.000000000000002;0.0;106.95775499999999;0.0
1113;6.5;0.0;3.0;-3.0;0.975;100.0;1;8.0;5.0;0.0;7.436617999999999;0.0
1113;6.5;0.0;3.0;-3.0;0.975;100.0;1;8.0;5.0;0.0;101.71502000000001;0.0
1113;6.5;0.0;3.0;-3.0;0.975;100.0;1;8.0;5.0;0.0;45.09007799999999;0.0
1115;9.0;0.0;10.0;-10.0;1.001754;100.0;1;18.0;0.0;0.0;113.10090899999999;0.0
1115;9.0;0.0;10.0;-10.0;1.001754;100.0;1;18.0;0.0;0.0;52.204683;0.0
1130;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;7.000000000000001;0.0;0.0;101.693791;0.0
1133;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;36.911136;0.0
1140;0.0;0.0;0.0;0.0;1.0000025;100.0;0;12.0;0.0;0.0;48.50677399999999;0.0
1152;0.0;0.0;0.0;0.0;1.022224;100.0;0;6.0;0.0;0.0;40.327036;0.0
1152;0.0;0.0;0.0;0.0;1.022224;100.0;0;8.0;0.0;0.0;22.507609;0.0
1215;31.0;0.0;40.0;-40.0;1.04542;100.0;1;62.0;0.0;0.0;21.561117;0.0
1216;20.7;0.415;12.42;-11.59;1.044445;100.0;1;41.4;0.0;0.0;39.818261;0.0
1226;0.0;0.0;0.0;0.0;1.027779;100.0;0;11.2;0.0;0.0;25.548349;0.0
1251;0.0;-0.35;20.0;-10.0;0.825;100.0;0;45.0;0.0;0.0;44.890898;0.0
1251;0.0;-0.35;20.0;-10.0;0.825;100.0;0;45.0;0.0;0.0;38.127483;0.0
1261;0.0;0.0;0.0;0.0;1.0079355;100.0;0;30.0;0.0;0.0;33.950753;0.0
1263;12.0;0.0;0.0;0.0;1.0158755;100.0;1;24.0;0.0;0.0;105.520038;0.0
1264;12.0;0.0;0.0;0.0;1.0158755;100.0;1;24.0;0.0;0.0;16.745572;0.0
1268;0.0;0.0;0.0;0.0;1.015872;100.0;0;4.6;0.0;0.0;97.60496;0.0
1282;0.0;0.0;0.0;0.0;1.033333;100.0;0;28.999999999999996;0.0;0.0;100.410679;0.0
1282;0.0;0.0;0.0;0.0;1.033333;100.0;0;14.3;0.0;0.0;14.370263999999999;0.0
1291;0.0;0.35;0.35;-0.35;1.0000025;100.0;0;1.06;0.0;0.0;121.335249;0.0
1291;0.0;1.6399999999999997;2.6;-2.8;1.0000025;100.0;0;8.0;0.0;0.0;113.098831;0.0
1291;4.0;-0.1;2.6;-2.8;1.0000025;100.0;1;8.0;0.0;0.0;34.497461;0.0
1308;0.0;0.1;0.1;-0.1;0.975;100.0;0;4.0;0.0;0.0;105.030861;0.0
1315;8.5;0.95;1.0;0.9000000000000001;1.0000025;100.0;1;17.0;0.0;0.0;38.443734;0.0
1315;8.5;0.95;1.0;0.9000000000000001;1.0000025;100.0;1;17.0;0.0;0.0;116.360172;0.0
1315;0.0;0.9199999999999999;1.0;0.0;1.0000025;100.0;0;7.000000000000001;0.0;0.0;53.000447;0.0
1318;0.0;0.0;0.0;0.0;1.0000025;100.0;0;0.8;0.6;0.0;49.007223999999994;0.0
1318;0.0;0.0;0.0;0.0;1.0000025;100.0;0;0.8;0.6;0.0;103.42523;0.0
1320;0.0;0.0;0.0;0.0;1.022224;100.0;0;11.5;0.0;0.0;19.877074;0.0
1320;0.0;0.0;0.0;0.0;1.022224;100.0;0;6.9;0.0;0.0;15.194252999999998;0.0
1328;0.0;0.51;6.5;-6.5;0.9444445;100.0;0;12.4;0.0;0.0;22.064731;0.0
1330;0.0;0.0;1.0;0.9000000000000001;1.000001;100.0;0;5.0;0.0;0.0;38.951829;0.0
1330;2.5;0.95;1.0;0.9000000000000001;1.000001;100.0;1;5.0;0.0;0.0;11.914779;0.0
1345;0.0;-11.45;40.0;-40.0;0.999999;100.0;0;72.5;0.0;0.0;43.51626100000001;0.0
1349;5.5;3.0;5.0;1.0;0.975;100.0;1;11.0;0.0;0.0;34.929788;0.0
1349;5.5;3.0;5.0;1.0;0.975;100.0;1;11.0;0.0;0.0;28.252890999999998;0.0
1359;9.075;0.0;0.0;0.0;1.0000025;100.0;1;18.15;0.0;0.0;36.764651;0.0
1359;17.85;0.0;0.0;0.0;1.0000025;100.0;1;35.7;0.0;0.0;10.943136000000003;0.0
1359;14.2;0.0;0.0;0.0;1.0000025;100.0;1;28.4;0.0;0.0;45.21059499999999;0.0
1362;22.5;0.0;18.0;-18.0;0.999999;100.0;1;45.0;0.0;0.0;28.373231;0.0
1361;22.5;0.0;18.0;-18.0;0.999999;100.0;1;45.0;0.0;0.0;41.654882;0.0
1368;0.0;1.29;7.000000000000001;-5.0;1.015872;100.0;0;13.0;0.0;0.0;24.143823;0.0
1368;6.5;1.28;7.5600000000000005;-5.0;1.015872;100.0;1;13.0;0.0;0.0;26.803197;0.0
1415;0.0;0.0;22.0;-10.0;1.015872;100.0;0;50.0;5.0;0.0;28.328351;0.0
1425;25.0;0.0;50.0;-50.0;1.000001;100.0;1;50.0;0.0;0.0;113.888357;0.0
1425;25.0;0.0;50.0;-50.0;1.000001;100.0;1;50.0;0.0;0.0;35.0233;0.0
1438;0.0;0.0;22.0;-10.0;1.015872;100.0;0;50.0;5.0;0.0;119.57068199999999;0.0
1445;10.5;0.0;0.0;0.0;1.015872;100.0;1;21.0;0.0;0.0;48.450002;0.0
1459;0.0;1.07;20.0;-10.0;0.825;100.0;0;45.0;0.0;0.0;31.677847;0.0
1459;0.0;1.07;2.0;-10.0;0.825;100.0;0;45.0;0.0;0.0;40.947272;0.0
1459;0.0;1.07;20.0;-10.0;0.825;100.0;0;45.0;0.0;0.0;111.855856;0.0
1468;0.0;-0.35;0.3;-0.35;1.0158755;100.0;0;3.0;0.0;0.0;54.633248;0.0
1469;0.0;0.0;0.0;0.0;1.027779;100.0;0;10.0;0.0;0.0;37.768418;0.0
1479;0.0;0.0;0.0;0.0;1.015872;100.0;0;10.0;0.0;0.0;43.594573;0.0
1500;0.0;0.0;0.0;0.0;1.022224;100.0;0;26.0;0.0;0.0;108.161428;0.0
1502;0.0;0.0;0.0;0.0;1.0111115;100.0;0;10.0;0.0;0.0;23.682170999999997;0.0
1502;0.0;0.0;0.0;0.0;1.0111115;100.0;0;20.0;0.0;0.0;108.075103;0.0
1522;141.5;20.0;100.0;-60.0;0.975;100.0;1;239.0;44.0;0.0;40.932577;0.0
1523;125.49999999999999;12.5;70.0;-45.0;0.975;100.0;1;169.0;82.0;0.0;18.022043;0.0
1553;0.0;0.0;0.0;0.0;1.022222;100.0;0;20.0;0.0;0.0;23.788517;0.0
1553;0.0;0.0;0.0;0.0;1.022222;100.0;0;15.85;0.0;0.0;33.801366;0.0
1560;25.0;6.5;22.0;-9.0;1.033333;100.0;1;49.0;1.0;0.0;27.766908999999995;0.0
1564;0.0;0.0;0.0;0.0;1.027779;100.0;0;12.0;0.0;0.0;36.887321;0.0
1564;0.0;0.0;0.0;0.0;1.027779;100.0;0;24.0;0.0;0.0;107.53047499999998;0.0
1565;0.0;0.0;0.0;0.0;1.046665;100.0;0;4.0;0.0;0.0;44.591726;0.0
1566;0.0;0.0;0.0;0.0;1.022224;100.0;0;11.5;0.0;0.0;11.489844;0.0
1570;0.0;0.0;0.0;0.0;1.0158755;100.0;0;24.0;0.0;0.0;106.394166;0.0
1570;0.0;0.0;0.0;0.0;1.0158755;100.0;0;14.000000000000002;0.0;0.0;17.050036;0.0
1584;0.0;-8.4;6.0;-8.4;0.999999;100.0;0;10.2;0.0;0.0;34.453018;0.0
1594;16.5;0.0;10.0;-10.0;1.0000025;100.0;1;33.0;0.0;0.0;24.314188999999995;0.0
1594;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;6.0;0.0;0.0;19.140979;0.0
1599;18.0;-0.5;11.0;-12.0;1.022224;100.0;1;36.0;0.0;0.0;26.23334;0.0
1599;18.0;-0.5;11.0;-12.0;1.022224;100.0;1;36.0;0.0;0.0;117.212122;0.0
1605;21.0;5.0;20.0;-10.0;1.0000005;100.0;1;42.0;0.0;0.0;47.980492;0.0
1619;0.0;0.0;0.0;0.0;1.027779;100.0;0;22.0;0.0;0.0;36.198384;0.0
1619;0.0;0.0;0.0;0.0;1.027779;100.0;0;10.0;0.0;0.0;46.694313;0.0
1630;0.0;0.91;1.0;0.0;1.0377785;100.0;0;78.0;0.0;0.0;11.969701;0.0
1643;0.0;0.0;1.0;-1.0;1.0000025;100.0;0;3.7000000000000006;0.7;0.0;23.809887;0.0
1644;0.0;0.0;0.0;0.0;1.0000025;100.0;0;5.1;0.0;0.0;105.259587;0.0
1644;5.95;0.0;0.0;0.0;1.0000025;100.0;1;11.9;0.0;0.0;122.14511699999998;0.0
1645;26.0;-1.5;10.0;-13.0;1.04444;100.0;1;52.0;0.0;0.0;31.579227;0.0
1648;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;4.0;0.0;0.0;40.246384;0.0
1659;0.0;0.8699999999999999;6.0;-6.0;1.0000025;100.0;0;15.0;0.0;0.0;22.668743;0.0
1675;0.0;0.0;0.0;0.0;1.0111115;100.0;0;10.0;0.0;0.0;19.546928;0.0
1675;0.0;0.0;0.0;0.0;1.0111115;100.0;0;17.5;0.0;0.0;112.573984;0.0
1684;5.5;0.0;5.0;-5.0;1.015872;100.0;1;11.0;0.0;0.0;112.55987;0.0
1684;5.5;0.0;5.0;-5.0;1.015872;100.0;1;11.0;0.0;0.0;111.003408;0.0
1685;0.0;1.6200000000000003;3.0;0.0;1.0000025;100.0;0;27.0;0.0;0.0;32.555591;0.0
1686;0.0;1.16;3.0;-3.0;1.015872;100.0;0;10.33;0.0;0.0;12.493929000000001;0.0
1686;0.0;2.72;3.0;-3.0;1.015872;100.0;0;10.33;0.0;0.0;52.546466;0.0
1687;0.0;0.0;0.0;0.0;0.999999;100.0;0;12.0;0.0;0.0;29.699467;0.0
1688;0.0;0.0;1.0;-1.0;1.0000025;100.0;0;3.2;0.6;0.0;18.93022;0.0
1693;3.55;0.07;2.13;-1.9900000000000002;1.0000025;100.0;1;7.1;0.0;0.0;23.214161;0.0
1697;0.0;-0.0;0.0;-0.0;1.0158755;100.0;0;15.0;0.0;0.0;118.79360000000001;0.0
1697;0.0;-0.0;0.0;-0.0;1.0158755;100.0;0;15.0;0.0;0.0;27.677016;0.0
1697;0.0;-0.0;0.0;-0.0;1.0158755;100.0;0;15.0;0.0;0.0;40.279721;0.0
1700;0.0;1.6500000000000001;3.0;0.0;1.0000025;100.0;0;31.0;0.0;0.0;103.203803;0.0
1703;0.0;0.0;2.0;1.9;1.0000025;100.0;0;18.0;0.0;0.0;111.277096;0.0
1704;0.0;2.93;25.0;-25.0;1.0000025;100.0;0;40.0;0.0;0.0;44.988508;0.0
1706;14.45;0.0;18.0;-18.0;0.999999;100.0;1;28.9;0.0;0.0;22.046501;0.0
1717;0.0;0.0;0.0;0.0;1.015874;100.0;0;2.0;0.0;0.0;87.86718300000001;0.0
1728;0.0;-0.35;2.7;-2.0;0.975;100.0;0;4.5;0.0;0.0;125.91595699999999;0.0
1728;0.0;-0.35;8.0;-8.0;0.975;100.0;0;14.499999999999998;0.0;0.0;35.954676;0.0
1731;0.0;0.0;0.0;0.0;1.027779;100.0;0;4.5;0.0;0.0;113.332116;0.0
1733;0.0;-0.22;7.5;-7.5;0.999999;100.0;0;12.0;0.0;0.0;9.129835;0.0
1740;13.5;0.0;14.000000000000002;-14.000000000000002;1.0000025;100.0;1;27.0;0.0;0.0;51.482488;0.0
1740;0.0;1.26;6.0;-6.0;1.0000025;100.0;0;11.0;0.0;0.0;48.165023;0.0
1747;20.0;1.0;20.0;-18.0;0.975;100.0;1;40.0;0.0;0.0;35.61884;0.0
1748;20.0;1.0;20.0;-18.0;0.975;100.0;1;40.0;0.0;0.0;31.252574;0.0
1749;20.0;1.0;20.0;-18.0;0.975;100.0;1;40.0;0.0;0.0;53.242819;0.0
1803;0.0;0.0;0.0;0.0;1.0000025;100.0;0;3.6000000000000005;0.0;0.0;35.016307;0.0
1813;0.0;0.45999999999999996;2.0;0.0;1.0000025;100.0;0;10.6;0.0;0.0;38.057857;0.0
1830;0.0;0.0;0.0;0.0;1.022224;100.0;0;9.2;0.0;0.0;52.63489100000001;0.0
1837;0.0;0.0;0.0;0.0;1.0111115;100.0;0;32.7;0.0;0.0;122.330194;0.0
1843;0.0;0.0;0.0;0.0;1.0158755;100.0;0;16.0;0.0;0.0;25.608155999999997;0.0
1843;16.0;0.0;0.0;0.0;1.0158755;100.0;1;32.0;0.0;0.0;34.836012;0.0
1853;0.0;0.89;2.0;-2.0;1.015872;100.0;0;5.0;0.0;0.0;42.22293799999999;0.0
1853;0.0;0.89;1.0;-1.0;1.015872;100.0;0;4.0;0.0;0.0;105.298519;0.0
1861;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;6.0;0.0;0.0;105.305333;0.0
1864;0.0;1.0;1.0;0.0;1.0000025;100.0;0;6.0;0.0;0.0;11.968027;0.0
1864;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;2.0;0.0;0.0;35.553672;0.0
1869;12.0;0.0;0.0;0.0;1.0111115;100.0;1;24.0;0.0;0.0;21.254570000000005;0.0
1869;18.25;0.0;0.0;0.0;1.0111115;100.0;1;36.5;0.0;0.0;37.512162;0.0
1869;21.75;0.0;0.0;0.0;1.0111115;100.0;1;43.5;0.0;0.0;27.981176;0.0
1870;0.0;0.0;0.0;0.0;1.022224;100.0;0;10.0;0.0;0.0;14.778365;0.0
1871;22.0;5.5;20.0;-9.0;1.0000005;100.0;1;44.0;0.0;0.0;35.635649;0.0
1872;0.0;-0.86;3.5000000000000004;-3.5000000000000004;0.999999;100.0;0;5.9;0.0;0.0;39.244657;0.0
1877;0.0;0.0;0.0;0.0;1.000001;100.0;0;9.0;0.0;0.0;23.649829;0.0
1886;0.0;0.0;0.0;0.0;1.022224;100.0;0;10.0;0.0;0.0;54.60896399999999;0.0
1894;12.0;0.0;4.0;-4.0;0.975;100.0;1;24.0;0.0;0.0;27.522766;0.0
1895;12.0;0.0;4.0;-4.0;0.975;100.0;1;24.0;0.0;0.0;18.737107;0.0
1896;12.0;0.0;4.0;-4.0;0.975;100.0;1;24.0;0.0;0.0;26.002203999999995;0.0
1897;12.0;0.0;4.0;-4.0;0.975;100.0;1;24.0;0.0;0.0;27.228574;0.0
1909;0.0;0.0;0.0;0.0;0.999999;100.0;0;1.2;0.0;0.0;87.94672;0.0
1928;0.0;0.72;1.0;-1.0;1.000001;100.0;0;3.0;0.0;0.0;25.374699;0.0
1941;0.0;-0.45000000000000007;26.0;-26.0;0.999999;100.0;0;43.0;0.0;0.0;122.07766;0.0
1940;0.0;-0.55;20.0;-20.0;0.999999;100.0;0;38.0;0.0;0.0;16.828307;0.0
1949;0.0;0.0;2.0;1.9;1.0000025;100.0;0;30.0;0.0;0.0;116.415877;0.0
1960;0.0;0.89;2.0;0.0;1.0000025;100.0;0;6.0;0.0;0.0;45.985842000000005;0.0
1968;12.0;0.5;8.0;-7.000000000000001;0.975;100.0;1;24.0;0.0;0.0;128.680257;0.0
1969;12.0;0.705;1.42;-0.01;0.975;100.0;1;24.0;0.0;0.0;132.99201;0.0
1970;12.0;0.5;8.0;-7.000000000000001;0.975;100.0;1;24.0;0.0;0.0;35.284656;0.0
1971;12.0;0.5;8.0;-7.000000000000001;0.975;100.0;1;24.0;0.0;0.0;31.117022;0.0
1972;12.0;0.5;8.0;-7.000000000000001;0.975;100.0;1;24.0;0.0;0.0;92.73123700000001;0.0
1981;14.499999999999998;0.0;10.0;-10.0;0.975;100.0;1;28.999999999999996;0.0;0.0;121.02732599999999;0.0
1981;14.499999999999998;0.0;10.0;-10.0;0.975;100.0;1;28.999999999999996;0.0;0.0;111.498381;0.0
1982;14.499999999999998;-6.5;5.0;-18.0;0.999999;100.0;1;28.999999999999996;0.0;0.0;112.20622499999999;0.0
1983;14.499999999999998;-5.0;8.0;-18.0;0.999999;100.0;1;28.999999999999996;0.0;0.0;42.791574;0.0
1985;0.0;0.59;6.0;-6.0;1.0000025;100.0;0;8.0;0.0;0.0;111.458259;0.0
1987;2.55;0.0;2.0;-2.0;1.0000025;100.0;1;4.6;0.5;0.0;107.453446;0.0
1987;0.0;0.0;2.0;-2.0;1.0000025;100.0;0;4.6;0.5;0.0;28.231003;0.0
1993;0.0;-2.96;2.0;-2.96;0.999999;100.0;0;3.6000000000000005;0.0;0.0;10.726605;0.0
2001;0.0;0.58;5.0;-5.0;0.9444445;100.0;0;8.5;0.0;0.0;21.054287;0.0
2008;23.0;6.0;21.0;-9.0;1.0158755;100.0;1;46.0;0.0;0.0;34.096422;0.0
2019;12.0;0.0;9.0;-9.0;1.0000025;100.0;1;24.0;0.0;0.0;142.396153;0.0
2020;12.0;0.0;9.0;-9.0;1.0000025;100.0;1;24.0;0.0;0.0;20.258257;0.0
2020;12.0;0.0;9.0;-9.0;1.0000025;100.0;1;24.0;0.0;0.0;132.812963;0.0
2025;0.0;0.0;0.0;0.0;1.027779;100.0;0;12.0;0.0;0.0;23.195322;0.0
2029;0.0;0.0;7.000000000000001;-7.000000000000001;1.000001;100.0;1;30.0;-30.0;0.0;111.085268;0.0
2037;0.0;0.0;0.0;0.0;1.0079355;100.0;0;9.0;0.0;0.0;42.738844;0.0
2051;17.0;1.5;19.0;-16.0;0.999999;100.0;1;34.0;0.0;0.0;24.083589000000003;0.0
2061;0.0;0.0;0.0;0.0;1.0000025;100.0;0;12.0;0.0;0.0;33.98737;0.0
2085;0.0;1.8900000000000001;2.0;0.0;1.0000025;100.0;0;5.0;0.0;0.0;17.423215;0.0
2098;0.0;0.0;0.0;0.0;1.0079355;100.0;0;16.0;0.0;0.0;27.173746;0.0
2099;27.500000000000004;6.0;22.0;-10.0;1.022222;100.0;1;54.0;1.0;0.0;122.973984;0.0
2103;8.0;0.0;5.0;-5.0;1.0079355;100.0;1;16.0;0.0;0.0;33.133092;0.0
2123;0.0;0.0;0.0;0.0;1.0079355;100.0;0;19.9;0.0;0.0;41.156126;0.0
2123;0.0;0.0;0.0;0.0;1.0079355;100.0;0;32.4;0.0;0.0;28.457558;0.0
2151;0.0;0.0;0.0;0.0;1.022224;100.0;0;10.25;0.0;0.0;36.909986;0.0
2151;0.0;0.0;0.0;0.0;1.022224;100.0;0;6.0;0.0;0.0;38.0304;0.0
2161;14.499999999999998;3.5000000000000004;13.0;-6.0;1.027779;100.0;1;28.999999999999996;0.0;0.0;51.477682;0.0
2165;22.5;6.0;22.0;-10.0;1.0000005;100.0;1;45.0;0.0;0.0;35.75285;0.0
2166;0.0;0.0;0.0;0.0;1.033333;100.0;0;12.0;0.0;0.0;21.257780000000004;0.0
2182;12.0;0.0;0.0;0.0;1.0000025;100.0;1;24.0;0.0;0.0;19.664342;0.0
2182;0.0;0.0;0.0;0.0;1.0000025;100.0;0;29.92;0.0;0.0;101.016299;0.0
2187;0.0;0.0;0.0;0.0;1.027779;100.0;0;9.2;0.0;0.0;49.591765;0.0
2190;0.0;0.0;0.0;0.0;0.9682545;100.0;0;12.0;0.0;0.0;18.834003;0.0
2190;0.0;0.0;0.0;0.0;0.9682545;100.0;0;12.0;0.0;0.0;108.779683;0.0
2192;0.0;0.0;22.0;-10.0;1.022222;100.0;0;47.0;37.0;0.0;38.992769;0.0
2193;7.5;0.0;9.0;-9.0;0.9444445;100.0;1;15.0;0.0;0.0;19.00194;0.0
2195;10.0;1.95;2.0;1.9;1.000001;100.0;1;20.0;0.0;0.0;32.16364;0.0
2226;0.0;0.0;0.0;0.0;1.022222;100.0;0;28.000000000000004;0.0;0.0;39.636853;0.0
2226;0.0;0.0;0.0;0.0;1.022222;100.0;0;26.0;0.0;0.0;29.056349;0.0
2245;0.0;0.0;0.0;0.0;1.0158755;100.0;0;12.0;0.0;0.0;41.314298;0.0
2245;0.0;0.0;0.0;0.0;1.0158755;100.0;0;36.0;0.0;0.0;21.22021;0.0
2247;0.0;0.0;8.0;-8.0;0.975;100.0;0;24.0;2.5;0.0;120.118768;0.0
2247;13.25;0.0;8.0;-8.0;0.975;100.0;1;24.0;2.5;0.0;113.966395;0.0
2281;0.0;0.0;0.0;0.0;1.0158755;100.0;0;13.8;0.0;0.0;34.643072;0.0
2291;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;16.230409;0.0
2295;0.0;2.36;17.0;-20.0;1.0000005;100.0;0;56.00000000000001;0.0;0.0;79.873659;0.0
2297;0.0;4.15;20.0;-20.0;1.0000005;100.0;0;64.0;-64.0;0.0;31.97087;0.0
2303;0.0;0.0;0.0;0.0;1.0158755;100.0;0;10.0;0.0;0.0;24.951735;0.0
2303;0.0;0.0;0.0;0.0;1.0158755;100.0;0;10.0;0.0;0.0;21.716204;0.0
2329;0.0;0.0;0.0;0.0;1.0158755;100.0;0;12.0;0.0;0.0;38.56237;0.0
2335;0.0;0.0;0.0;0.0;1.015872;100.0;0;11.5;0.0;0.0;33.262889;0.0
2339;0.0;0.0;0.0;0.0;1.0079355;100.0;0;3.6000000000000005;0.0;0.0;31.075473;0.0
2341;14.000000000000002;1.5;12.0;-9.0;1.015872;100.0;1;28.000000000000004;0.0;0.0;26.873959;0.0
2341;14.000000000000002;1.5;12.0;-9.0;1.015872;100.0;1;28.000000000000004;0.0;0.0;24.977629;0.0
2341;14.000000000000002;1.5;12.0;-9.0;1.015872;100.0;1;28.000000000000004;0.0;0.0;15.934364;0.0
2342;0.0;0.9000000000000001;1.0;-1.0;1.0000025;100.0;0;10.0;0.0;0.0;113.534616;0.0
2342;0.0;0.8699999999999999;3.0;0.0;1.0000025;100.0;0;7.000000000000001;0.0;0.0;27.087676;0.0
2343;0.0;1.92;2.0;-2.0;1.022224;100.0;0;7.000000000000001;0.0;0.0;36.063487;0.0
2364;12.0;0.0;20.0;-20.0;0.975;100.0;1;24.0;0.0;0.0;111.036805;0.0
2365;12.0;0.0;20.0;-20.0;0.975;100.0;1;24.0;0.0;0.0;99.501244;0.0
2366;12.0;0.0;20.0;-20.0;0.975;100.0;1;24.0;0.0;0.0;28.615083;0.0
2367;12.0;0.0;20.0;-20.0;0.975;100.0;1;24.0;0.0;0.0;107.096763;0.0
2368;10.0;0.0;20.0;-20.0;0.975;100.0;1;20.0;0.0;0.0;36.075229;0.0
2378;0.0;0.0;0.0;0.0;1.0158755;100.0;0;8.0;0.0;0.0;114.585088;0.0
2394;6.0;0.0;0.0;0.0;1.0000025;100.0;1;12.0;0.0;0.0;42.442102;0.0
2396;17.45;0.0;0.0;0.0;1.0000025;100.0;1;34.9;0.0;0.0;30.336006;0.0
2396;0.0;0.0;0.0;0.0;1.0000025;100.0;0;19.3;0.0;0.0;38.611434;0.0
2412;18.0;0.0;14.000000000000002;-14.000000000000002;1.000001;100.0;1;36.0;0.0;0.0;37.541182;0.0
2414;0.0;0.0;0.0;0.0;1.0079355;100.0;0;6.9;0.0;0.0;108.994339;0.0
2414;0.0;0.0;0.0;0.0;1.0079355;100.0;0;19.2;0.0;0.0;113.369056;0.0
2421;0.0;0.0;0.0;0.0;1.0158755;100.0;0;8.0;0.0;0.0;42.140511;0.0
2421;0.0;0.0;0.0;0.0;1.0158755;100.0;0;16.0;0.0;0.0;25.039636;0.0
2421;0.0;0.0;0.0;0.0;1.0158755;100.0;0;12.0;0.0;0.0;35.283436;0.0
2433;0.0;0.0;0.0;0.0;1.0079355;100.0;0;19.7;0.0;0.0;113.812945;0.0
2437;0.0;0.0;0.0;0.0;0.999999;100.0;0;22.6;0.0;0.0;114.381001;0.0
2437;0.0;0.0;0.0;0.0;0.999999;100.0;0;1.7000000000000002;0.0;0.0;105.999555;0.0
2440;0.0;0.0;0.0;0.0;0.999999;100.0;0;18.0;0.0;0.0;34.793589;0.0
2440;0.0;0.0;0.0;0.0;0.999999;100.0;0;21.0;0.0;0.0;59.034659000000005;0.0
2445;0.0;0.0;0.0;0.0;1.0079355;100.0;0;10.4;0.0;0.0;42.958201;0.0
2444;0.0;0.0;0.0;0.0;1.0079355;100.0;0;22.0;0.0;0.0;125.757569;0.0
2460;0.0;0.4;8.0;-8.0;1.045365;100.0;0;21.0;0.0;0.0;51.57341799999999;0.0
2461;0.0;0.27;3.0;-3.0;1.015872;100.0;0;4.5;0.0;0.0;33.856919;0.0
2461;0.0;1.25;3.0;-3.0;1.015872;100.0;0;4.5;0.0;0.0;22.863442;0.0
2464;0.0;0.0;0.0;0.0;1.022224;100.0;0;20.7;0.0;0.0;99.778285;0.0
2475;0.0;0.0;0.0;0.0;0.999999;100.0;0;12.0;0.0;0.0;24.371334;0.0
2481;13.0;0.0;0.0;0.0;1.0000025;100.0;1;26.0;0.0;0.0;132.304749;0.0
2495;0.0;0.01;5.0;-5.0;1.015872;100.0;0;12.0;0.0;0.0;28.238784;0.0
2523;44.0;5.5;19.0;-8.0;1.049058;100.0;1;50.0;38.0;0.0;19.712329;0.0
2523;44.0;5.5;19.0;-8.0;1.049058;100.0;1;50.0;38.0;0.0;46.411533;0.0
2529;10.0;0.0;0.0;0.0;1.0000025;100.0;1;20.0;0.0;0.0;110.235834;0.0
2529;18.425;0.0;0.0;0.0;1.0000025;100.0;1;36.85;0.0;0.0;45.67815900000001;0.0
2530;0.0;0.0;0.0;0.0;1.0000025;100.0;0;12.5;0.0;0.0;38.986275;0.0
2530;0.0;0.0;0.0;0.0;1.0000025;100.0;0;15.0;0.0;0.0;17.101191;0.0
2532;4.8;0.0;0.96;-0.96;1.0158755;100.0;1;9.6;0.0;0.0;38.940327;0.0
2545;0.0;0.0;0.0;0.0;1.0000025;100.0;0;5.66;0.0;0.0;106.93613799999999;0.0
2547;0.0;0.0;0.0;0.0;0.999999;100.0;0;16.0;0.0;0.0;23.870300999999998;0.0
2555;0.0;0.0;0.0;0.0;1.0000025;100.0;0;18.85;0.0;0.0;28.055725;0.0
2555;17.0;0.0;0.0;0.0;1.0000025;100.0;1;34.0;0.0;0.0;22.09488;0.0
2558;8.0;1.5;12.0;-9.0;0.999999;100.0;1;16.0;0.0;0.0;43.088855;0.0
2563;0.0;0.0;0.0;0.0;1.0079355;100.0;0;16.8;0.0;0.0;23.844626;0.0
2576;0.0;0.0;0.0;0.0;1.0158755;100.0;0;16.8;0.0;0.0;91.651474;0.0
2576;0.0;0.0;0.0;0.0;1.0158755;100.0;0;13.5;0.0;0.0;35.910346;0.0
2581;0.0;0.0;0.0;0.0;1.022224;100.0;0;11.5;0.0;0.0;48.137484;0.0
2586;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;116.662349;0.0
2586;0.0;0.0;0.0;0.0;1.022224;100.0;0;20.7;0.0;0.0;112.44218;0.0
2592;0.0;0.0;0.0;0.0;0.975;100.0;0;4.6;0.0;0.0;34.067685;0.0
2601;0.0;0.0;0.0;0.0;1.0079355;100.0;0;12.0;0.0;0.0;104.403664;0.0
2601;0.0;0.0;0.0;0.0;1.0079355;100.0;0;9.0;0.0;0.0;34.25269;0.0
2610;11.0;0.0;0.0;0.0;1.0000025;100.0;1;22.0;0.0;0.0;109.176013;0.0
2611;0.0;-1.2;1.0;-2.0;1.015872;100.0;0;8.9;0.0;0.0;43.684855999999996;0.0
2616;0.0;0.0;0.0;0.0;1.022224;100.0;0;11.05;0.0;0.0;25.704915;0.0
2624;0.0;0.0;0.0;0.0;1.0111115;100.0;0;37.5;0.0;0.0;116.833542;0.0
2624;0.0;0.0;0.0;0.0;1.0111115;100.0;0;12.0;0.0;0.0;38.011733;0.0
2627;14.000000000000002;4.5;16.0;-7.000000000000001;1.0158755;100.0;1;28.000000000000004;0.0;0.0;37.578515;0.0
2640;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;5.0;0.0;0.0;27.936541;0.0
2640;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;6.0;0.0;0.0;30.119867;0.0
2640;0.0;1.0;1.0;0.0;1.0000025;100.0;0;5.0;0.0;0.0;41.082401;0.0
2643;0.0;0.0;0.0;0.0;1.0000025;100.0;0;2.3;0.0;0.0;120.875805;0.0
2644;9.0;0.0;10.0;-10.0;1.0000025;100.0;1;18.0;0.0;0.0;9.514136;0.0
2645;11.0;0.0;14.000000000000002;-14.000000000000002;1.0000025;100.0;1;22.0;0.0;0.0;113.054942;0.0
2645;11.0;0.0;14.000000000000002;-14.000000000000002;1.0000025;100.0;1;22.0;0.0;0.0;97.35632300000002;0.0
2645;14.499999999999998;-4.0;8.0;-16.0;1.0000025;100.0;1;28.999999999999996;0.0;0.0;43.12574500000001;0.0
2646;0.0;-0.08;0.1;-0.1;1.0042125;100.0;0;1.0;0.0;0.0;117.763824;0.0
2646;0.0;-0.19;6.0;-6.0;1.0042125;100.0;0;10.0;0.0;0.0;21.598361;0.0
2646;0.0;-0.19;5.0;-5.0;1.0042125;100.0;0;9.0;0.0;0.0;35.103836;0.0
2649;0.0;0.0;0.0;0.0;1.0158755;100.0;0;35.0;0.0;0.0;25.758633;0.0
2649;0.0;0.0;0.0;0.0;1.0158755;100.0;0;24.0;0.0;0.0;111.634329;0.0
2652;14.000000000000002;3.95;4.0;3.9;1.0000025;100.0;1;28.000000000000004;0.0;0.0;60.15688600000001;0.0
2659;0.0;-0.66;1.7000000000000002;-1.7000000000000002;0.999999;100.0;0;2.6;0.0;0.0;112.519102;0.0
2659;4.9;0.0;6.0;-6.0;0.999999;100.0;1;9.8;0.0;0.0;33.626391;0.0
2660;17.5;-1.5;12.0;-15.0;1.015872;100.0;1;35.0;0.0;0.0;105.604014;0.0
2660;17.5;-1.5;12.0;-15.0;1.015872;100.0;1;35.0;0.0;0.0;110.782723;0.0
2663;0.0;0.31;1.0;0.0;0.975;100.0;0;11.0;0.0;0.0;14.842731;0.0
2664;3.5000000000000004;0.95;1.0;0.9000000000000001;0.975;100.0;1;7.000000000000001;0.0;0.0;43.488424;0.0
2663;0.0;0.1;0.1;-0.1;0.975;100.0;0;3.0;0.0;0.0;44.982146;0.0
2662;0.0;-1.54;4.0;-7.000000000000001;0.975;100.0;0;12.0;0.0;0.0;41.721414;0.0
2664;0.0;-0.1;0.1;-0.1;0.975;100.0;0;4.0;0.0;0.0;35.388357;0.0
2665;6.0;-1.285;4.43;-7.000000000000001;1.0000025;100.0;1;12.0;0.0;0.0;115.330401;0.0
2669;0.0;2.57;20.0;-10.0;0.825;100.0;0;45.0;0.0;0.0;28.293346999999997;0.0
2669;0.0;2.57;20.0;-10.0;0.825;100.0;0;45.0;0.0;0.0;35.344515;0.0
2669;0.0;2.57;20.0;-10.0;0.825;100.0;0;45.0;0.0;0.0;18.118607;0.0
2669;0.0;2.0;2.0;-10.0;0.825;100.0;0;45.0;0.0;0.0;41.591469;0.0
2669;0.0;2.57;20.0;-10.0;0.825;100.0;0;45.0;0.0;0.0;34.173667;0.0
2674;0.0;0.0;0.0;0.0;1.0079355;100.0;0;6.15;0.0;0.0;25.848404000000002;0.0
2688;18.2;0.0;0.0;0.0;1.033333;100.0;1;36.4;0.0;0.0;49.050154;0.0
2695;7.5;-0.5;6.0;-7.000000000000001;1.0000005;100.0;1;15.0;0.0;0.0;109.30382600000002;0.0
2729;0.0;0.0;0.0;0.0;1.022224;100.0;0;21.8;0.0;0.0;115.134569;0.0
2734;8.5;0.0;10.0;-10.0;1.000001;100.0;1;17.0;0.0;0.0;131.047825;0.0
2734;8.5;0.0;10.0;-10.0;1.000001;100.0;1;17.0;0.0;0.0;33.810944;0.0
2766;13.25;0.0;0.0;0.0;1.0000025;100.0;1;26.5;0.0;0.0;38.516402;0.0
2776;0.0;0.0;0.0;0.0;1.0158755;100.0;0;14.000000000000002;0.0;0.0;47.492493;0.0
2812;0.0;0.0;0.0;0.0;1.022224;100.0;0;8.0;0.0;0.0;32.565469;0.0
2813;8.075;0.0;0.0;0.0;0.984126;100.0;1;16.15;0.0;0.0;39.740371;0.0
2818;0.0;-0.28;8.0;-8.0;1.0000025;100.0;0;20.0;0.0;0.0;30.828599;0.0
2822;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;106.112175;0.0
2833;6.0;1.5;5.0;-2.0;1.0000005;100.0;1;12.0;0.0;0.0;34.000553;0.0
2838;0.0;-0.57;4.63;-5.56;1.033334;100.0;0;13.8;0.0;0.0;30.22477;0.0
2840;10.0;0.0;0.0;0.0;1.022224;100.0;1;20.0;0.0;0.0;131.143234;0.0
2840;6.0;0.0;0.0;0.0;1.022224;100.0;1;12.0;0.0;0.0;38.832805;0.0
2843;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;47.781425;0.0
2843;16.0;0.0;0.0;0.0;1.022224;100.0;1;32.0;0.0;0.0;103.462695;0.0
2845;0.0;0.0;0.0;0.0;0.999999;100.0;0;2.0;0.0;0.0;99.996771;0.0
2845;0.0;0.0;0.0;0.0;0.999999;100.0;0;12.0;0.0;0.0;46.412682;0.0
2857;0.0;0.0;0.0;0.0;1.0079355;100.0;0;17.6;0.0;0.0;15.98453;0.0
2868;0.0;0.0;0.0;0.0;1.022224;100.0;0;8.0;0.0;0.0;24.937526;0.0
2874;0.0;0.0;0.0;0.0;1.027779;100.0;0;13.8;0.0;0.0;5.409947999999999;0.0
2876;0.0;0.0;0.0;0.0;1.022224;100.0;0;14.800000000000002;0.0;0.0;2.7739010000000004;0.0
2876;0.0;0.0;0.0;0.0;1.022224;100.0;0;2.4;0.0;0.0;120.88844399999999;0.0
2884;0.0;0.0;0.0;0.0;1.0158755;100.0;0;8.2;0.0;0.0;38.07089;0.0
2899;0.0;0.0;9.0;-9.0;0.975;100.0;0;26.5;6.0;0.0;104.684172;0.0
2899;16.25;0.0;9.0;-9.0;0.975;100.0;1;26.5;6.0;0.0;16.184906;0.0
2899;0.0;0.0;8.0;-8.0;0.975;100.0;0;22.9;6.0;0.0;47.117078;0.0
2904;0.0;0.73;1.0;0.0;1.0;100.0;0;14.000000000000002;0.0;0.0;52.89283100000001;0.0
2904;0.0;0.73;1.0;0.0;1.0;100.0;0;12.0;-10.0;0.0;36.621534;0.0
2904;0.0;0.73;1.0;0.0;1.0;100.0;0;12.0;-10.0;0.0;8.022309;0.0
2908;0.0;-3.54;5.43;-5.43;1.0000025;100.0;0;16.3;0.0;0.0;24.578874999999996;0.0
2928;0.0;-0.8;3.0;-3.0;0.999999;100.0;0;6.0;0.0;0.0;41.187552;0.0
2929;0.0;0.0;0.0;0.0;1.000001;100.0;0;8.0;0.0;0.0;7.984763;0.0
2941;0.0;0.0;0.0;0.0;1.022224;100.0;0;34.5;0.0;0.0;12.408667000000001;0.0
2948;0.0;0.0;0.0;0.0;1.0158755;100.0;0;8.0;0.0;0.0;7.796642;0.0
2954;0.0;0.0;0.0;0.0;1.022224;100.0;0;18.0;0.0;0.0;99.842329;0.0
2954;0.0;0.0;0.0;0.0;1.022224;100.0;0;10.0;0.0;0.0;117.121934;0.0
2975;0.0;-0.43;0.4699999999999999;-1.3;1.0158755;100.0;0;4.7;0.0;0.0;42.557126;0.0
2982;0.0;0.0;0.0;0.0;1.027779;100.0;0;8.2;0.0;0.0;7.8739170000000005;0.0
2993;17.0;0.0;17.0;-17.0;0.999999;100.0;1;34.0;0.0;0.0;63.83877;0.0
3020;0.0;-1.3;1.7000000000000002;-1.7000000000000002;1.0158755;100.0;0;17.0;0.0;0.0;109.729738;0.0
3020;0.0;-1.3;1.7000000000000002;-1.7000000000000002;1.0158755;100.0;0;17.0;0.0;0.0;117.248189;0.0
3021;0.0;3.18;3.5900000000000003;-3.0;0.999999;100.0;0;5.0;0.0;0.0;35.428198;0.0
3022;6.5;0.0;8.0;-8.0;1.001294;100.0;1;13.0;0.0;0.0;115.951411;0.0
3022;6.5;0.0;8.0;-8.0;1.001294;100.0;1;13.0;0.0;0.0;30.07833;0.0
3024;0.0;0.0;0.0;0.0;1.022224;100.0;0;18.4;0.0;0.0;13.041985;0.0
3027;0.0;0.0;0.0;0.0;1.0000025;100.0;0;2.4;0.0;0.0;94.77651;0.0
3027;0.0;0.0;0.0;0.0;1.0000025;100.0;0;12.0;0.0;0.0;38.036011;0.0
3029;0.0;0.0;0.0;0.0;1.022222;100.0;0;11.5;0.0;0.0;37.434125;0.0
3036;0.0;0.0;0.0;0.0;1.015872;100.0;0;6.9;0.0;0.0;109.973732;0.0
3038;0.0;0.0;0.0;0.0;1.044445;100.0;0;55.39999999999999;0.0;0.0;30.236889;0.0
3049;8.0;0.0;0.0;0.0;1.015872;100.0;1;16.0;0.0;0.0;31.697549;0.0
3059;0.0;0.77;9.0;-9.0;0.999999;100.0;0;15.8;0.0;0.0;50.036768;0.0
3060;0.0;0.0;0.0;0.0;1.022224;100.0;0;2.0;0.0;0.0;110.580108;0.0
3070;8.625;0.0;0.0;0.0;1.015872;100.0;1;17.25;0.0;0.0;98.201187;0.0
3098;0.0;-0.44;5.0;-10.0;0.9444445;100.0;0;19.5;0.0;0.0;40.845111;0.0
3107;0.0;3.6000000000000005;12.0;0.0;0.999999;100.0;0;9.0;0.0;0.0;32.684726;0.0
3110;0.0;0.0;0.0;0.0;1.0377785;100.0;0;54.0;0.0;0.0;40.390284;0.0
3113;0.0;0.0;0.0;0.0;1.0079355;100.0;0;11.1;0.0;0.0;52.242948;0.0
3116;19.0;0.5;20.0;-19.0;0.975;100.0;1;38.0;0.0;0.0;113.234341;0.0
3117;19.0;0.5;20.0;-19.0;0.975;100.0;1;38.0;0.0;0.0;28.030544;0.0
3118;19.0;0.0;20.0;-20.0;0.975;100.0;1;38.0;0.0;0.0;34.343663;0.0
3122;0.0;0.0;0.0;0.0;1.022224;100.0;0;4.25;0.0;0.0;18.151967;0.0
3123;0.0;1.19;10.0;-10.0;0.999999;100.0;0;16.8;0.0;0.0;41.903991999999995;0.0
3123;0.0;1.19;17.3;-17.3;0.999999;100.0;0;16.0;0.0;0.0;46.434673;0.0
3125;10.4;0.0;0.0;0.0;0.999999;100.0;1;20.8;0.0;0.0;34.997241;0.0
3126;0.0;1.21;6.0;-6.0;1.0000025;100.0;0;8.0;0.0;0.0;108.971616;0.0
3131;0.0;0.0;0.0;0.0;1.015872;100.0;0;7.200000000000001;0.0;0.0;37.729029;0.0
3132;0.0;0.0;0.0;0.0;1.022224;100.0;0;10.0;0.0;0.0;43.472129;0.0
3132;0.0;0.0;0.0;0.0;1.022224;100.0;0;18.0;0.0;0.0;91.830686;0.0
3136;5.5;0.95;1.0;0.9000000000000001;1.000001;100.0;1;11.0;0.0;0.0;42.01923;0.0
3136;7.000000000000001;0.0;0.1;-0.1;1.000001;100.0;1;14.000000000000002;0.0;0.0;37.437747;0.0
3140;0.0;0.0;0.0;0.0;1.0377785;100.0;0;8.0;0.0;0.0;46.51529500000001;0.0
3140;0.0;0.0;0.0;0.0;1.0377785;100.0;0;8.0;0.0;0.0;104.371401;0.0
3142;0.0;0.45000000000000007;0.5;-0.5;1.0000025;100.0;0;1.5;0.0;0.0;107.950602;0.0
3147;5.25;0.0;0.0;0.0;1.0000025;100.0;1;10.5;0.0;0.0;16.667904;0.0
3147;4.3;0.0;0.0;0.0;1.0000025;100.0;1;8.6;0.0;0.0;21.653126999999998;0.0
3151;0.0;0.0;0.0;0.0;1.0158755;100.0;0;12.0;0.0;0.0;110.979663;0.0
3157;26.5;6.0;22.0;-10.0;1.0111115;100.0;1;48.0;5.0;0.0;28.884418;0.0
3159;8.0;0.95;1.0;0.9000000000000001;1.000001;100.0;1;16.0;0.0;0.0;31.014577;0.0
3159;8.0;0.95;1.0;0.9000000000000001;1.000001;100.0;1;16.0;0.0;0.0;118.886769;0.0
3159;9.0;0.0;12.0;-12.0;1.000001;100.0;1;18.0;0.0;0.0;117.22917;0.0
3178;0.0;0.9399999999999998;10.0;-3.0;1.0;100.0;0;27.0;0.0;0.0;23.235349999999997;0.0
3178;0.0;0.9399999999999998;10.0;-3.0;1.0;100.0;0;27.0;0.0;0.0;36.832643;0.0
3185;0.0;0.0;0.0;0.0;1.000001;100.0;0;10.0;0.0;0.0;43.360405;0.0
3185;0.0;0.0;0.0;0.0;1.000001;100.0;0;12.0;0.0;0.0;52.58426399999999;0.0
3188;9.0;0.0;0.0;0.0;1.003564;100.0;1;18.0;0.0;0.0;113.64394;0.0
3188;0.0;0.0;0.0;0.0;1.003564;100.0;0;10.0;0.0;0.0;34.036634;0.0
3210;10.0;1.0;2.0;0.0;1.0;100.0;1;20.0;0.0;0.0;24.744405;0.0
3219;0.0;0.0;0.0;0.0;1.0000025;100.0;0;22.6;0.0;0.0;111.927603;0.0
3219;0.0;0.0;0.0;0.0;1.0000025;100.0;0;12.0;0.0;0.0;18.515969;0.0
3238;0.0;0.0;0.0;0.0;1.0158755;100.0;0;22.3;0.0;0.0;103.291911;0.0
3239;11.0;1.95;2.0;1.9;1.000001;100.0;1;22.0;0.0;0.0;41.450004;0.0
3241;0.0;-0.83;3.0;-3.0;0.999999;100.0;0;5.2;0.0;0.0;31.519967;0.0
3244;0.0;0.0;0.0;0.0;1.027779;100.0;0;9.2;0.0;0.0;40.280505;0.0
3246;5.0;0.0;4.0;-4.0;1.0000025;100.0;1;10.0;0.0;0.0;112.98168;0.0
3250;0.0;0.0;0.0;0.0;1.022224;100.0;0;8.8;0.0;0.0;28.758281;0.0
3260;0.0;0.0;0.0;0.0;1.027779;100.0;0;7.5;0.0;0.0;116.62825;0.0
3264;3.0;0.0;0.1;-0.1;1.0000025;100.0;1;6.0;0.0;0.0;25.073518;0.0
3265;18.0;0.0;0.0;0.0;1.022224;100.0;1;36.0;0.0;0.0;127.297401;0.0
3265;16.35;0.0;0.0;0.0;1.022224;100.0;1;32.7;0.0;0.0;18.196456;0.0
3265;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;32.109404;0.0
3266;21.0;2.5;25.0;-20.0;1.0;100.0;1;42.0;0.0;0.0;17.900478;0.0
3266;21.0;2.5;25.0;-20.0;1.0;100.0;1;42.0;0.0;0.0;23.463058;0.0
3276;0.0;0.0;0.0;0.0;1.0000025;100.0;0;12.0;0.0;0.0;97.97779;0.0
3276;0.0;0.0;0.0;0.0;1.0000025;100.0;0;12.0;0.0;0.0;5.603681;0.0
3280;18.05;2.5;20.0;-15.0;0.975;100.0;1;36.1;0.0;0.0;118.87464300000002;0.0
3281;18.05;2.5;20.0;-15.0;0.975;100.0;1;36.1;0.0;0.0;42.509363;0.0
3282;18.05;2.5;20.0;-15.0;0.975;100.0;1;36.1;0.0;0.0;31.946454;0.0
3295;0.0;0.79;8.5;-8.5;0.999999;100.0;0;11.4;0.0;0.0;132.093485;0.0
3301;6.5;0.0;5.0;-5.0;1.019842;100.0;1;13.0;0.0;0.0;35.995656;0.0
3308;8.5;0.95;1.0;0.9000000000000001;1.0000025;100.0;1;17.0;0.0;0.0;27.229621;0.0
3308;8.5;0.95;1.0;0.9000000000000001;1.0000025;100.0;1;17.0;0.0;0.0;26.000221999999997;0.0
3313;0.0;0.0;0.0;0.0;0.999999;100.0;0;18.0;0.0;0.0;42.126599;0.0
3313;5.1;0.0;0.0;0.0;0.999999;100.0;1;10.2;0.0;0.0;28.964981;0.0
3315;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;30.92926;0.0
3315;0.0;0.0;0.0;0.0;1.022224;100.0;0;19.4;0.0;0.0;20.182546;0.0
3339;0.0;0.0;0.0;0.0;1.022224;100.0;0;10.0;0.0;0.0;19.780403;0.0
3345;0.0;0.0;24.0;-24.0;0.999999;100.0;0;51.0;0.8;0.0;20.452193;0.0
3377;0.0;0.0;0.0;0.0;1.027779;100.0;0;8.0;0.0;0.0;110.823285;0.0
3377;0.0;0.0;0.0;0.0;1.027779;100.0;0;20.0;0.0;0.0;46.75569399999999;0.0
3382;19.9;0.0;0.0;0.0;1.0111115;100.0;1;39.8;0.0;0.0;21.096641999999996;0.0
3383;0.0;0.0;0.0;0.0;1.0000025;100.0;0;15.0;0.0;0.0;27.002534;0.0
3405;21.5;6.0;22.0;-10.0;1.0158755;100.0;1;43.0;0.0;0.0;32.343147;0.0
3408;12.0;-0.255;7.000000000000001;-7.51;1.000214;100.0;1;24.0;0.0;0.0;35.338693;0.0
3418;0.0;1.0;1.0;-1.0;1.0000025;100.0;0;7.5;0.0;0.0;120.862117;0.0
3418;3.75;0.0;1.0;-1.0;1.0000025;100.0;1;7.5;0.0;0.0;37.672519;0.0
3418;0.0;1.0;1.0;-1.0;1.0000025;100.0;0;7.5;0.0;0.0;36.566337;0.0
3418;3.75;0.0;1.0;-1.0;1.0000025;100.0;1;7.5;0.0;0.0;100.991897;0.0
3418;0.0;1.0;1.0;-1.0;1.0000025;100.0;0;7.5;0.0;0.0;35.114526;0.0
3423;17.5;0.0;0.0;0.0;1.022224;100.0;1;35.0;0.0;0.0;110.799273;0.0
3423;18.0;0.0;0.0;0.0;1.022224;100.0;1;36.0;0.0;0.0;15.597611000000002;0.0
3424;11.55;0.0;14.000000000000002;-14.000000000000002;0.999999;100.0;1;23.1;0.0;0.0;43.733306;0.0
3424;11.55;0.0;14.000000000000002;-14.000000000000002;0.999999;100.0;1;23.1;0.0;0.0;45.124107;0.0
3431;0.0;0.0;0.0;0.0;1.015872;100.0;0;3.0;0.0;0.0;34.266436;0.0
3434;0.0;0.0;0.0;0.0;1.022224;100.0;0;20.0;0.0;0.0;94.53207;0.0
3437;0.0;0.0;0.0;0.0;1.022224;100.0;0;24.0;0.0;0.0;15.511177;0.0
3440;0.0;0.0;0.0;0.0;1.0080855;100.0;0;12.0;0.0;0.0;37.918494;0.0
3440;0.0;0.0;0.0;0.0;1.0080855;100.0;0;10.5;0.0;0.0;27.384080999999995;0.0
3445;0.0;0.0;0.0;0.0;1.0079355;100.0;0;1.7000000000000002;0.0;0.0;109.01224;0.0
3450;0.0;0.0;0.0;0.0;1.0079355;100.0;0;20.55;0.0;0.0;23.789504;0.0
3451;0.0;0.0;0.0;0.0;1.0079355;100.0;0;6.0;0.0;0.0;105.122247;0.0
3454;0.0;0.0;0.0;0.0;1.027779;100.0;0;12.0;0.0;0.0;28.058303000000002;0.0
3461;6.0;0.0;0.0;0.0;1.0158755;100.0;1;12.0;0.0;0.0;19.020239;0.0
3468;6.6000000000000005;0.0;8.0;-8.0;0.999999;100.0;1;13.200000000000001;0.0;0.0;44.284906;0.0
3488;0.0;0.0;0.0;0.0;1.0079355;100.0;0;1.25;0.0;0.0;108.46597;0.0
