bus;Pg;Qg;Qmax;Qmin;Vg;mBase;status;Pmax;Pmin;c2;c1;c0
3491;0.0;0.0;0.0;0.0;1.0;100.0;0;0.0;-8.0;0.0;0.0;0.0
3491;26.5;3.5000000000000004;17.0;-10.0;1.0;100.0;1;53.0;0.0;0.0;23.560598;0.0
3495;0.0;0.0;0.0;0.0;1.0079355;100.0;0;21.2;0.0;0.0;106.224425;0.0
3504;17.5;0.0;15.0;-15.0;1.044445;100.0;1;35.0;0.0;0.0;29.217556;0.0
3505;0.0;-0.43;15.0;-10.0;0.975;100.0;0;50.0;0.0;0.0;26.346851;0.0
3507;0.0;1.15;2.8;-2.8;0.999999;100.0;0;4.8;0.0;0.0;102.1286;0.0
3508;0.0;0.0;0.0;0.0;0.999999;100.0;0;18.0;0.0;0.0;46.542914;0.0
3513;24.0;0.0;0.0;0.0;1.0158755;100.0;1;48.0;0.0;0.0;35.277542;0.0
3513;8.0;0.0;0.0;0.0;1.0158755;100.0;1;16.0;0.0;0.0;91.151849;0.0
3521;0.0;-12.990000000000002;16.0;-16.0;0.999999;100.0;0;26.200000000000003;0.0;0.0;33.483356;0.0
3530;5.0;0.0;0.0;0.0;1.015872;100.0;1;10.0;0.0;0.0;104.006589;0.0
3544;6.4;0.0;7.6;-7.6;0.999999;100.0;1;12.8;0.0;0.0;19.771989;0.0
3545;0.0;0.0;0.0;0.0;1.0079355;100.0;0;12.0;0.0;0.0;111.521626;0.0
3550;0.0;0.58;5.0;-2.0;1.0158755;100.0;0;12.0;0.0;0.0;17.189114;0.0
3550;0.0;0.58;5.0;-2.0;1.0158755;100.0;0;12.0;0.0;0.0;36.60515;0.0
3550;0.0;0.58;5.0;-2.0;1.0158755;100.0;0;12.0;0.0;0.0;33.458808;0.0
3549;0.0;0.67;22.0;-10.0;1.0414805;100.0;0;43.0;0.0;0.0;101.548011;0.0
3584;0.0;0.0;0.0;0.0;1.027779;100.0;0;10.0;0.0;0.0;17.031999;0.0
3587;10.4;-2.0;6.0;-10.0;0.975;100.0;1;20.0;0.8;0.0;36.696658;0.0
3587;10.4;0.0;4.2;-4.2;0.975;100.0;1;20.0;0.8;0.0;39.525638;0.0
3586;0.0;0.0;4.2;-4.2;0.975;100.0;0;20.0;0.8;0.0;112.12609700000002;0.0
3586;10.4;0.0;4.2;-4.2;0.975;100.0;1;20.0;0.8;0.0;110.67747600000001;0.0
3600;11.5;0.5;10.0;-9.0;1.000001;100.0;1;23.0;0.0;0.0;104.175963;0.0
3600;11.5;0.5;10.0;-9.0;1.000001;100.0;1;23.0;0.0;0.0;96.056306;0.0
3600;11.5;0.5;10.0;-9.0;1.000001;100.0;1;23.0;0.0;0.0;29.239527;0.0
3604;0.0;10.0;30.0;-10.0;0.999999;100.0;1;40.0;-40.0;0.0;38.849513;0.0
3604;0.0;0.0;28.000000000000004;-28.000000000000004;0.999999;100.0;1;50.0;-50.0;0.0;20.164934;0.0
3636;0.0;-0.14;3.0;-1.0;1.001569;100.0;0;2.0;0.0;0.0;110.914629;0.0
3646;7.445;0.0;0.0;0.0;1.0000025;100.0;1;14.89;0.0;0.0;36.40943;0.0
3646;17.385;0.0;0.0;0.0;1.0000025;100.0;1;34.77;0.0;0.0;50.149598999999995;0.0
3649;0.0;0.0;0.0;0.0;1.022224;100.0;0;10.0;0.0;0.0;31.448171;0.0
3651;3.5000000000000004;0.95;1.0;0.9000000000000001;1.0000025;100.0;1;7.000000000000001;0.0;0.0;28.774984;0.0
3651;3.5000000000000004;0.95;1.0;0.9000000000000001;1.0000025;100.0;1;7.000000000000001;0.0;0.0;16.492725;0.0
3652;0.0;-4.56;12.0;-12.0;1.0158755;100.0;0;12.0;0.0;0.0;36.110998;0.0
3657;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;6.0;0.0;0.0;31.993674000000002;0.0
3660;0.0;0.0;0.0;0.0;1.0158755;100.0;0;10.0;0.0;0.0;115.941763;0.0
3661;0.0;1.0;1.0;-1.0;1.0079355;100.0;0;3.0;0.0;0.0;52.26430500000001;0.0
3667;0.0;-0.86;7.000000000000001;-7.000000000000001;0.999999;100.0;0;12.0;0.0;0.0;31.776570000000003;0.0
3667;0.0;-0.86;7.000000000000001;-7.000000000000001;0.999999;100.0;0;12.0;0.0;0.0;38.176165;0.0
3668;0.0;-0.98;3.0;-3.0;0.999999;100.0;0;4.5;0.0;0.0;116.038434;0.0
3684;0.0;0.93;2.0;-2.0;1.015872;100.0;0;5.0;0.0;0.0;28.581688;0.0
3686;0.0;0.79;1.8000000000000003;-1.8000000000000003;0.999999;100.0;0;3.0;0.0;0.0;34.484247;0.0
3692;4.75;0.0;6.0;-6.0;0.999999;100.0;1;9.5;0.0;0.0;20.93031;0.0
3694;0.0;0.0;0.0;0.0;1.0111115;100.0;0;8.0;0.0;0.0;31.860449;0.0
3696;0.0;0.79;5.6;-5.6;0.999999;100.0;0;8.8;0.0;0.0;33.125178;0.0
3713;0.0;0.0;0.0;0.0;1.0079355;100.0;0;24.0;0.0;0.0;123.893913;0.0
3715;9.0;0.0;8.0;-8.0;1.027779;100.0;1;18.0;0.0;0.0;106.40493999999998;0.0
3716;0.0;-0.57;17.0;-11.0;0.999999;100.0;0;19.0;0.0;0.0;120.59480000000002;0.0
3717;22.0;0.0;17.0;-17.0;0.999999;100.0;1;44.0;0.0;0.0;11.639275;0.0
3744;0.0;-0.32;6.0;-7.000000000000001;0.999999;100.0;0;9.0;0.0;0.0;54.214935;0.0
3748;8.4;0.25;4.6;-4.1;0.999999;100.0;1;11.2;5.6;0.0;28.560314;0.0
3753;21.5;0.0;0.0;0.0;1.022224;100.0;1;43.0;0.0;0.0;48.51870199999999;0.0
3758;5.0;0.0;0.0;0.0;0.984126;100.0;1;10.0;0.0;0.0;18.344217;0.0
3758;10.0;0.0;0.0;0.0;0.984126;100.0;1;20.0;0.0;0.0;27.729776;0.0
3760;0.0;0.0;0.0;0.0;1.0079355;100.0;0;22.05;0.0;0.0;96.613906;0.0
3761;6.0;0.0;1.2;-1.2;1.0158755;100.0;1;12.0;0.0;0.0;49.762502;0.0
3796;0.0;0.0;0.0;0.0;1.0000025;100.0;0;10.0;0.0;0.0;33.212808;0.0
3796;0.0;0.0;0.0;0.0;1.0000025;100.0;0;10.0;0.0;0.0;19.44199;0.0
3799;13.125;0.0;0.0;0.0;1.0000025;100.0;1;26.25;0.0;0.0;46.75844;0.0
3799;10.125;0.0;0.0;0.0;1.0000025;100.0;1;20.25;0.0;0.0;43.606761999999996;0.0
3799;0.0;0.0;0.0;0.0;1.0000025;100.0;0;10.0;0.0;0.0;27.202609;0.0
3801;10.01;0.0;0.0;0.0;1.0000025;100.0;1;20.02;0.0;0.0;124.301659;0.0
3801;10.175;0.0;0.0;0.0;1.0000025;100.0;1;20.35;0.0;0.0;128.097226;0.0
3816;18.9;2.0;12.0;-8.0;0.975;100.0;1;37.8;0.0;0.0;105.89561499999999;0.0
3817;18.9;2.0;12.0;-8.0;0.975;100.0;1;37.8;0.0;0.0;25.878541;0.0
3818;18.9;2.0;12.0;-8.0;0.975;100.0;1;37.8;0.0;0.0;26.766744;0.0
3822;0.0;0.0;0.0;0.0;1.022224;100.0;0;27.200000000000003;0.0;0.0;29.998603;0.0
3826;15.0;0.0;0.0;0.0;1.0000025;100.0;1;30.0;0.0;0.0;98.05080900000002;0.0
3836;0.0;0.0;0.0;0.0;1.0000025;100.0;0;9.1;0.0;0.0;41.2664;0.0
3842;6.0;0.0;7.200000000000001;-7.200000000000001;0.999999;100.0;1;12.0;0.0;0.0;42.534363000000006;0.0
3842;6.5;0.0;7.8;-7.8;0.999999;100.0;1;13.0;0.0;0.0;33.182099;0.0
3853;11.0;1.0;6.0;-4.0;1.0000025;100.0;1;22.0;0.0;0.0;41.407438;0.0
3863;0.0;0.0;0.0;0.0;1.022224;100.0;0;6.68;0.0;0.0;32.581042;0.0
3868;4.5;0.0;3.0;-3.0;1.022224;100.0;1;9.0;0.0;0.0;38.453936;0.0
3869;0.0;0.0;0.0;0.0;1.0000025;100.0;0;10.0;0.0;0.0;127.894102;0.0
3876;0.0;0.0;0.0;0.0;1.0000025;100.0;0;8.0;0.0;0.0;38.449056;0.0
3889;0.0;0.0;0.0;0.0;1.0277795;100.0;0;12.0;0.0;0.0;6.467046;0.0
3893;0.0;1.0;1.0;-1.0;1.0079355;100.0;0;2.0;0.0;0.0;109.179315;0.0
3893;0.0;1.0;1.0;-1.0;1.0079355;100.0;0;2.0;0.0;0.0;107.707343;0.0
3904;0.0;0.0;0.0;0.0;1.0079355;100.0;0;13.200000000000001;0.0;0.0;34.0284;0.0
3904;0.0;0.0;0.0;0.0;1.0079355;100.0;0;18.0;0.0;0.0;44.45463199999999;0.0
3919;0.0;1.8500000000000003;5.0;-4.5;1.0000025;100.0;0;7.000000000000001;0.0;0.0;21.087422;0.0
3924;16.0;0.0;0.0;0.0;1.015874;100.0;1;32.0;0.0;0.0;117.78426899999998;0.0
3925;27.500000000000004;0.0;0.0;0.0;1.026667;100.0;1;55.00000000000001;0.0;0.0;39.168092;0.0
3927;0.0;1.15;2.0;-3.0;1.015872;100.0;0;7.000000000000001;0.0;0.0;49.128895;0.0
3939;0.0;0.0;0.0;0.0;1.000001;100.0;0;17.2;0.0;0.0;49.836218;0.0
3940;0.0;0.0;0.0;0.0;1.0000025;100.0;0;11.69;0.0;0.0;24.357581;0.0
3951;18.0;0.0;0.0;0.0;1.0158755;100.0;1;36.0;0.0;0.0;101.604055;0.0
3969;20.5;0.0;6.0;-6.0;0.975;100.0;1;40.0;1.0;0.0;21.356194000000002;0.0
3969;20.5;0.0;6.0;-6.0;0.975;100.0;1;40.0;1.0;0.0;28.974452;0.0
3968;20.5;-5.0;5.0;-15.0;0.975;100.0;1;40.0;1.0;0.0;30.060551;0.0
3968;20.5;-5.0;5.0;-15.0;0.975;100.0;1;40.0;1.0;0.0;26.928791;0.0
3977;0.0;0.09;0.1;-0.1;1.000001;100.0;0;2.2;0.0;0.0;117.98721399999998;0.0
3977;0.0;0.0;4.0;3.9;1.000001;100.0;0;12.0;0.0;0.0;44.799969000000004;0.0
3987;0.0;-0.13;1.0;-1.0;1.015872;100.0;0;2.0;0.0;0.0;120.69138200000002;0.0
3987;0.0;2.37;3.0;-3.0;1.015872;100.0;0;8.0;0.0;0.0;34.647624;0.0
3987;4.0;0.0;3.0;-3.0;1.015872;100.0;1;8.0;0.0;0.0;102.165037;0.0
3998;0.0;0.0;0.0;0.0;1.0000025;100.0;0;12.0;0.0;0.0;43.794903;0.0
3998;12.4;0.0;0.0;0.0;1.0000025;100.0;1;24.8;0.0;0.0;29.399642;0.0
4000;0.0;0.0;0.0;0.0;1.022222;100.0;0;13.8;0.0;0.0;15.73083;0.0
4000;11.35;0.0;0.0;0.0;1.022222;100.0;1;22.7;0.0;0.0;108.45765999999999;0.0
4025;0.0;0.52;6.5;-6.5;0.999999;100.0;0;10.6;0.0;0.0;130.162855;0.0
4029;0.0;0.54;11.0;-11.0;0.9444445;100.0;0;18.0;0.0;0.0;120.011328;0.0
4031;0.0;0.0;0.0;0.0;1.0111115;100.0;0;30.4;0.0;0.0;116.326491;0.0
4031;0.0;0.0;0.0;0.0;1.0111115;100.0;0;16.0;0.0;0.0;37.843786;0.0
4054;0.0;0.0;0.0;0.0;1.0079355;100.0;0;26.0;0.0;0.0;21.029653;0.0
4055;13.5;-2.5;6.0;-11.0;1.015872;100.0;1;27.0;0.0;0.0;59.098896999999994;0.0
4055;13.5;-2.5;6.0;-11.0;1.015872;100.0;1;27.0;0.0;0.0;100.681216;0.0
4065;0.0;0.0;0.0;0.0;1.0079355;100.0;0;17.1;0.0;0.0;34.757255;0.0
4071;0.0;0.0;0.0;0.0;1.027779;100.0;0;2.4;0.0;0.0;116.736391;0.0
4108;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;60.84239;0.0
4125;0.0;0.0;0.0;0.0;1.0079355;100.0;0;6.9;0.0;0.0;27.946264999999997;0.0
4129;6.15;0.0;5.0;-5.0;0.999999;100.0;1;12.3;0.0;0.0;28.183981;0.0
4129;0.0;-0.22;5.0;-5.0;0.999999;100.0;0;12.3;0.0;0.0;23.182153;0.0
4129;6.15;0.0;5.0;-5.0;0.999999;100.0;1;12.3;0.0;0.0;29.067412;0.0
4131;0.0;0.72;2.0;-2.0;1.015872;100.0;0;5.0;0.0;0.0;21.129049999999996;0.0
4131;0.0;2.0;2.0;-2.0;1.015872;100.0;0;5.0;0.0;0.0;31.727139;0.0
4169;12.0;0.0;10.0;-10.0;1.0000025;100.0;1;24.0;0.0;0.0;108.709462;0.0
4198;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;12.10267;0.0
4198;0.0;0.0;0.0;0.0;1.022224;100.0;0;12.0;0.0;0.0;36.215268;0.0
4217;0.0;0.0;0.0;0.0;1.0158755;100.0;0;12.0;0.0;0.0;25.17208;0.0
4216;0.0;0.0;0.0;0.0;1.0158755;100.0;0;10.0;0.0;0.0;14.784888;0.0
4231;6.5;6.5;13.0;0.0;0.999999;100.0;1;13.0;0.0;0.0;98.423083;0.0
4235;0.0;0.0;0.0;0.0;1.022224;100.0;0;16.4;0.0;0.0;34.951199;0.0
4244;21.0;0.0;42.0;-42.0;1.000001;100.0;1;42.0;0.0;0.0;95.713653;0.0
4245;9.5;0.105;5.21;-5.0;1.015872;100.0;1;19.0;0.0;0.0;36.172953;0.0
4260;0.0;0.0;0.0;0.0;1.0079355;100.0;0;15.5;0.0;0.0;48.46282599999999;0.0
4260;0.0;0.0;0.0;0.0;1.0079355;100.0;0;25.7;0.0;0.0;36.138878;0.0
4274;6.0;0.0;5.0;-5.0;0.975;100.0;1;12.0;0.0;0.0;34.626231;0.0
4274;6.0;0.0;5.0;-5.0;0.975;100.0;1;12.0;0.0;0.0;51.188707;0.0
4275;0.0;1.32;5.0;-5.0;1.019107;100.0;0;12.0;0.0;0.0;28.867097000000005;0.0
4275;6.0;0.0;5.0;-5.0;1.019107;100.0;1;12.0;0.0;0.0;13.714467000000003;0.0
4293;0.0;-0.5;2.0;-2.0;1.015872;100.0;0;5.0;0.0;0.0;41.941605;0.0
4299;23.0;-7.000000000000001;20.0;-34.0;0.999999;100.0;1;46.0;0.0;0.0;18.708773;0.0
4300;0.0;1.83;3.6000000000000005;-3.6000000000000005;0.999999;100.0;0;6.0;0.0;0.0;102.891348;0.0
4301;0.0;0.0;0.0;0.0;1.0000025;100.0;0;1.7399999999999998;0.0;0.0;108.41040700000002;0.0
4305;0.0;0.0;0.0;0.0;1.0079355;100.0;0;8.1;0.0;0.0;111.29545;0.0
4309;0.0;0.0;0.0;0.0;0.999999;100.0;0;13.8;0.0;0.0;32.55795;0.0
4309;0.0;0.0;0.0;0.0;0.999999;100.0;0;15.0;0.0;0.0;36.292692;0.0
4315;22.0;0.0;25.0;-25.0;1.000119;100.0;1;44.0;0.0;0.0;49.344679;0.0
4319;9.0;0.0;14.000000000000002;-14.000000000000002;1.000001;100.0;1;18.0;0.0;0.0;111.074041;0.0
4320;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;4.0;0.0;0.0;25.763910999999997;0.0
4324;0.0;-0.4;35.0;-35.0;1.0111115;100.0;0;57.99999999999999;0.0;0.0;54.297262;0.0
4326;0.0;0.0;0.0;0.0;1.0079355;100.0;0;11.0;0.0;0.0;33.230256;0.0
4326;0.0;2.0;2.0;-2.0;1.0079355;100.0;0;6.0;0.0;0.0;99.487832;0.0
4327;19.5;0.0;24.0;-24.0;0.999999;100.0;1;39.0;0.0;0.0;32.236866;0.0
4337;0.0;0.0;0.0;0.0;1.0000025;100.0;0;10.0;0.0;0.0;21.240428;0.0
4337;16.5;0.0;0.0;0.0;1.0000025;100.0;1;33.0;0.0;0.0;115.1953;0.0
4345;13.0;1.95;2.0;1.9;1.0000025;100.0;1;26.0;0.0;0.0;25.432100000000002;0.0
4352;0.0;0.0;1.0;0.9000000000000001;1.0000025;100.0;0;11.0;0.0;0.0;52.110017;0.0
4371;7.5;2.95;3.0;2.9;1.000001;100.0;1;15.0;0.0;0.0;40.141931;0.0
4371;0.0;0.1;0.1;-0.1;1.000001;100.0;0;2.0;0.0;0.0;108.34842199999999;0.0
4376;0.0;0.0;0.0;0.0;1.0158755;100.0;0;4.0;0.0;0.0;115.33629300000001;0.0
4379;0.0;0.0;0.0;0.0;1.022224;100.0;0;16.0;0.0;0.0;19.820388;0.0
4384;0.0;-0.45999999999999996;1.0;-1.0;1.015872;100.0;0;2.0;0.0;0.0;25.06357;0.0
4384;0.0;-0.45999999999999996;1.0;-1.0;1.015872;100.0;0;2.0;0.0;0.0;114.48179;0.0
4384;0.0;-0.45999999999999996;2.0;-2.0;1.015872;100.0;0;5.0;0.0;0.0;45.65877600000001;0.0
4393;0.0;0.0;0.0;0.0;1.0079355;100.0;0;13.600000000000001;0.0;0.0;19.904719;0.0
4413;0.0;0.0;0.0;0.0;1.0079355;100.0;0;2.6;0.0;0.0;107.434151;0.0
4413;0.0;0.0;0.0;0.0;1.0079355;100.0;0;17.9;0.0;0.0;98.611827;0.0
4414;0.0;0.0;0.0;0.0;1.006081;100.0;0;6.0;0.0;0.0;17.387026;0.0
4414;0.0;0.0;0.0;0.0;1.006081;100.0;0;10.25;0.0;0.0;35.498497;0.0
4415;0.0;0.63;1.0;-1.0;1.015872;100.0;0;3.0;0.0;0.0;124.725262;0.0
4431;0.0;-0.53;2.0;-2.0;1.0000025;100.0;0;6.0;0.0;0.0;25.422684;0.0
4449;0.0;0.0;0.0;0.0;0.999999;100.0;0;12.0;0.0;0.0;23.938652;0.0
4449;0.0;0.0;0.0;0.0;0.999999;100.0;0;4.0;0.0;0.0;24.016399;0.0
4451;13.0;-0.465;16.07;-17.0;1.0233335;100.0;1;26.0;0.0;0.0;32.601049;0.0
4451;13.0;-0.465;16.07;-17.0;1.0233335;100.0;1;26.0;0.0;0.0;35.669483;0.0
4455;14.95;0.0;0.0;0.0;1.0000025;100.0;1;29.9;0.0;0.0;34.979243;0.0
4456;6.849999999999999;0.0;0.0;0.0;1.0000025;100.0;1;13.699999999999998;0.0;0.0;23.399376000000004;0.0
4475;0.0;0.0;0.0;0.0;1.0000025;100.0;0;10.0;0.0;0.0;8.432021;0.0
4477;0.0;0.8199999999999998;1.0;-1.0;1.0000025;100.0;0;50.0;0.0;0.0;25.223839;0.0
4478;11.85;0.01;2.02;-2.0;0.975;100.0;1;23.7;0.0;0.0;28.807603;0.0
4479;11.85;2.0;7.000000000000001;-3.0;0.975;100.0;1;23.7;0.0;0.0;56.59949900000001;0.0
4480;11.85;2.0;7.000000000000001;-3.0;0.975;100.0;1;23.7;0.0;0.0;127.541847;0.0
4481;11.85;2.0;7.000000000000001;-3.0;0.975;100.0;1;23.7;0.0;0.0;24.584722000000003;0.0
4482;11.85;2.0;7.000000000000001;-3.0;0.975;100.0;1;23.7;0.0;0.0;134.093034;0.0
4495;0.0;1.7399999999999998;15.0;-15.0;1.0158755;100.0;0;21.4;0.0;0.0;118.452783;0.0
4508;0.0;0.2;16.0;-14.000000000000002;1.015872;100.0;0;31.0;0.0;0.0;96.895698;0.0
4511;10.5;1.1;6.7;-4.5;0.975;100.0;1;21.0;0.0;0.0;102.473724;0.0
4511;10.5;1.0;6.0;-4.0;0.975;100.0;1;21.0;0.0;0.0;30.663303;0.0
4515;43.5;0.43;26.1;-25.239999999999995;1.044445;100.0;1;87.0;0.0;0.0;20.180523;0.0
4524;11.0;0.0;10.0;-10.0;1.006274;100.0;1;22.0;0.0;0.0;34.317053;0.0
4524;11.0;1.0;12.0;-10.0;1.006274;100.0;1;22.0;0.0;0.0;87.311751;0.0
4538;0.0;2.09;20.0;-10.0;0.825;100.0;0;45.0;0.0;0.0;40.424943;0.0
4538;0.0;2.09;20.0;-10.0;0.825;100.0;0;45.0;0.0;0.0;33.315193;0.0
4538;0.0;2.09;20.0;-10.0;0.825;100.0;0;45.0;0.0;0.0;39.327332;0.0
4538;0.0;2.09;20.0;-10.0;0.825;100.0;0;45.0;0.0;0.0;57.94652599999999;0.0
4538;0.0;2.09;20.0;-10.0;0.825;100.0;0;45.0;0.0;0.0;9.170061;0.0
4567;11.0;0.0;7.1;-7.1;1.0000025;100.0;1;22.0;0.0;0.0;26.939708;0.0
4571;0.0;0.0;0.0;0.0;1.0000025;100.0;0;11.7;0.0;0.0;39.403741;0.0
4574;44.5;9.0;27.0;-9.0;1.0377785;100.0;1;45.0;44.0;0.0;23.496049;0.0
4574;44.5;9.0;27.0;-9.0;1.0377785;100.0;1;45.0;44.0;0.0;106.821032;0.0
4582;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;6.0;0.0;0.0;32.07893;0.0
4583;0.0;1.16;10.0;-10.0;0.999999;100.0;0;16.8;0.0;0.0;33.588747;0.0
4585;0.0;0.0;0.0;0.0;1.015872;100.0;0;6.0;0.0;0.0;32.518375;0.0
4588;6.35;0.0;5.0;-5.0;1.0000025;100.0;1;12.7;0.0;0.0;51.145729;0.0
4588;6.35;0.95;1.0;0.9000000000000001;1.0000025;100.0;1;12.7;0.0;0.0;118.198156;0.0
4623;18.4;0.0;0.0;0.0;1.022224;100.0;1;36.8;0.0;0.0;29.885104;0.0
4634;0.0;0.0;0.0;0.0;1.022224;100.0;0;8.0;0.0;0.0;36.972941;0.0
4635;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;6.0;0.0;0.0;103.321572;0.0
4636;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;4.0;0.0;0.0;40.824481;0.0
4645;15.75;0.0;0.0;0.0;1.022224;100.0;1;31.5;0.0;0.0;101.470211;0.0
4646;0.0;0.0;0.0;0.0;1.022224;100.0;0;33.0;0.0;0.0;37.683656;0.0
4651;0.0;0.0;0.0;0.0;1.027779;100.0;0;17.5;0.0;0.0;96.089034;0.0
4657;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;9.0;0.0;0.0;40.192064;0.0
4661;0.0;0.0;0.0;0.0;1.022224;100.0;0;11.5;0.0;0.0;37.307481;0.0
4662;17.5;0.0;0.0;0.0;1.022224;100.0;1;35.0;0.0;0.0;46.502348000000005;0.0
4669;0.0;0.0;0.0;0.0;1.022224;100.0;0;10.0;0.0;0.0;31.661833;0.0
4669;0.0;0.0;0.0;0.0;1.022224;100.0;0;22.0;0.0;0.0;117.769854;0.0
4674;0.0;0.1;0.1;-0.1;0.975;100.0;0;3.0;0.0;0.0;103.092646;0.0
4674;0.0;0.1;0.1;-0.1;0.975;100.0;0;1.0;0.0;0.0;34.053502;0.0
4674;0.0;0.1;0.1;-0.1;0.975;100.0;0;5.0;0.0;0.0;48.230912;0.0
4674;3.5000000000000004;0.0;0.1;-0.1;0.975;100.0;1;7.000000000000001;0.0;0.0;28.297054;0.0
4674;0.0;0.1;0.1;-0.1;0.975;100.0;0;3.0;0.0;0.0;121.94427100000001;0.0
4686;0.0;0.0;0.0;0.0;1.000001;100.0;0;14.000000000000002;0.0;0.0;103.005987;0.0
4701;0.0;-0.43;1.0;-1.0;1.015872;100.0;0;1.0;0.0;0.0;108.67402199999998;0.0
4701;0.0;-0.43;1.0;-1.0;1.015872;100.0;0;1.0;0.0;0.0;90.606511;0.0
4701;0.0;-0.43;1.0;-1.0;1.015872;100.0;0;1.0;0.0;0.0;99.114673;0.0
4718;5.75;0.0;1.0;-1.0;1.0000025;100.0;1;11.5;0.0;0.0;27.412387;0.0
4718;0.0;0.8;1.0;-1.0;1.0000025;100.0;0;11.5;0.0;0.0;123.48140299999999;0.0
4719;0.0;0.75;1.0;0.0;1.0;100.0;0;11.0;0.0;0.0;30.217215;0.0
4719;0.0;0.1;0.1;-0.1;1.0;100.0;0;2.5;0.0;0.0;31.995088999999997;0.0
4720;0.0;0.0;0.0;0.0;1.0158755;100.0;0;10.0;0.0;0.0;32.276141;0.0
4721;5.0;0.95;1.0;0.9000000000000001;1.0000025;100.0;1;10.0;0.0;0.0;21.239354;0.0
4721;7.5;0.95;1.0;0.9000000000000001;1.0000025;100.0;1;15.0;0.0;0.0;29.905108;0.0
4721;7.5;0.95;1.0;0.9000000000000001;1.0000025;100.0;1;15.0;0.0;0.0;120.27163;0.0
4757;0.0;0.1;0.1;-0.1;1.0000025;100.0;0;9.0;0.0;0.0;38.236265;0.0
4758;5.0;0.0;5.0;-5.0;1.015872;100.0;1;10.0;0.0;0.0;43.524927;0.0
4758;5.0;0.0;5.0;-5.0;1.015872;100.0;1;10.0;0.0;0.0;25.370355;0.0
4759;5.0;0.0;5.0;-5.0;1.015872;100.0;1;10.0;0.0;0.0;24.508118;0.0
4759;5.0;0.0;5.0;-5.0;1.015872;100.0;1;10.0;0.0;0.0;29.507727;0.0
4768;15.0;0.0;10.0;-10.0;1.0233335;100.0;1;30.0;0.0;0.0;122.126471;0.0
4771;0.0;0.0;0.0;0.0;1.027779;100.0;0;3.3000000000000003;0.0;0.0;45.815779;0.0
4778;0.0;0.8100000000000002;1.0;0.0;1.0000025;100.0;0;7.000000000000001;0.0;0.0;13.842763999999999;0.0
4783;14.000000000000002;0.0;0.0;0.0;1.0000005;100.0;1;28.000000000000004;0.0;0.0;29.922411;0.0
4789;0.0;0.0;0.0;0.0;1.022224;100.0;0;9.2;0.0;0.0;29.629514;0.0
4794;0.0;-3.06;8.5;-8.5;0.999999;100.0;0;14.000000000000002;0.0;0.0;31.759047;0.0
4805;13.5;0.0;18.0;-18.0;0.999999;100.0;1;27.0;0.0;0.0;36.805174;0.0
4815;0.0;0.0;0.0;0.0;1.027779;100.0;0;20.0;0.0;0.0;42.797119;0.0
4818;3.2;0.0;0.64;-0.64;1.0158755;100.0;1;6.4;0.0;0.0;36.076438;0.0
4819;8.0;-0.45000000000000007;3.6000000000000005;-4.5;0.975;100.0;1;15.0;1.0;0.0;24.998199;0.0
4819;7.5;-0.5;3.0;-4.0;0.975;100.0;1;15.0;0.0;0.0;19.280951;0.0
4820;7.5;-0.5;3.0;-4.0;0.975;100.0;1;15.0;0.0;0.0;22.317201;0.0
4820;8.0;-0.45000000000000007;3.6000000000000005;-4.5;0.975;100.0;1;15.0;1.0;0.0;31.028014;0.0
4827;0.0;-0.35;70.0;-70.0;0.975;100.0;0;150.0;0.0;0.0;26.961231;0.0
4830;0.0;-5.0;70.0;-80.0;0.975;100.0;1;170.0;-170.0;0.0;31.232676;0.0
4830;0.0;-5.0;70.0;-80.0;0.975;100.0;1;170.0;-170.0;0.0;35.576203;0.0
4829;0.0;-5.0;70.0;-80.0;0.975;100.0;1;170.0;-170.0;0.0;34.034205;0.0
4829;0.0;-5.0;70.0;-80.0;0.975;100.0;1;170.0;-170.0;0.0;22.368197;0.0
4826;0.0;-5.0;70.0;-80.0;0.975;100.0;1;170.0;-170.0;0.0;24.115237999999998;0.0
4826;0.0;-5.0;70.0;-80.0;0.975;100.0;1;170.0;-170.0;0.0;29.834282;0.0
4825;0.0;-5.0;70.0;-80.0;0.975;100.0;1;170.0;-170.0;0.0;13.461969;0.0
4825;0.0;-5.0;70.0;-80.0;0.975;100.0;1;170.0;-170.0;0.0;22.494226000000005;0.0
4828;75.0;0.0;70.0;-70.0;0.975;100.0;1;150.0;0.0;0.0;31.644484;0.0
4828;75.0;0.0;70.0;-70.0;0.975;100.0;1;150.0;0.0;0.0;43.040247;0.0
4827;75.0;0.0;70.0;-70.0;0.975;100.0;1;150.0;0.0;0.0;28.67598;0.0
4837;0.0;0.0;0.0;0.0;0.984126;100.0;0;34.0;0.0;0.0;28.77768;0.0
4837;0.0;0.0;0.0;0.0;0.984126;100.0;0;24.0;0.0;0.0;118.827025;0.0
4848;0.0;-0.14;5.5;-5.5;1.001574;100.0;0;9.0;0.0;0.0;34.975877;0.0
4856;0.0;1.7500000000000002;4.0;-4.0;0.9444445;100.0;0;6.4;0.0;0.0;35.436034;0.0
4856;0.0;1.7500000000000002;6.4;-6.4;0.9444445;100.0;0;10.8;0.0;0.0;28.197805;0.0
4869;0.0;-0.38;6.800000000000001;-6.800000000000001;0.999999;100.0;0;11.2;0.0;0.0;43.327023;0.0
4869;0.0;4.98;6.800000000000001;-6.800000000000001;0.999999;100.0;0;11.2;0.0;0.0;45.48794699999999;0.0
4876;0.0;-0.89;7.000000000000001;-12.0;1.033334;100.0;0;22.0;0.0;0.0;107.183247;0.0
4883;6.4;0.0;7.7;-7.7;0.999999;100.0;1;12.8;0.0;0.0;34.584862;0.0
4887;17.51;0.0;0.0;0.0;1.0111115;100.0;1;35.02;0.0;0.0;42.627357;0.0
4887;10.0;0.0;0.0;0.0;1.0111115;100.0;1;20.0;0.0;0.0;41.81027300000001;0.0
4899;0.0;-0.0;0.0;-1.0;1.0158755;100.0;0;5.0;0.0;0.0;7.591838;0.0
4903;0.0;0.0;9.8;-9.8;0.999999;100.0;0;15.9;0.2;0.0;39.547239;0.0
4905;10.8;0.0;0.0;0.0;1.0158755;100.0;1;21.6;0.0;0.0;41.148038;0.0
4905;10.0;0.0;0.0;0.0;1.0158755;100.0;1;20.0;0.0;0.0;30.261002000000005;0.0
4905;15.0;0.0;0.0;0.0;1.0158755;100.0;1;30.0;0.0;0.0;105.637688;0.0
4925;16.0;2.0;12.0;-8.0;1.015872;100.0;1;32.0;0.0;0.0;110.550322;0.0
4928;16.5;0.0;12.0;-12.0;1.0000025;100.0;1;33.0;0.0;0.0;36.474205;0.0
4935;0.0;0.0;0.0;0.0;1.027779;100.0;0;20.0;0.0;0.0;41.728126;0.0
4951;4.8;0.0;6.0;-6.0;0.9444445;100.0;1;9.6;0.0;0.0;20.178231;0.0
4955;0.0;0.0;0.0;0.0;1.027779;100.0;0;4.0;0.0;0.0;32.206766;0.0
4966;11.0;0.0;0.0;0.0;1.022224;100.0;1;22.0;0.0;0.0;113.590229;0.0
4966;12.0;0.0;0.0;0.0;1.022224;100.0;1;24.0;0.0;0.0;116.73887;0.0
4973;0.0;0.19;18.0;-18.0;0.999999;100.0;0;30.0;0.0;0.0;19.038409;0.0
4973;15.0;0.0;18.0;-18.0;0.999999;100.0;1;30.0;0.0;0.0;34.119694;0.0
4986;16.0;-1.0;16.0;-18.0;0.999999;100.0;1;32.0;0.0;0.0;119.954983;0.0
4987;17.55;-4.5;12.0;-21.0;0.975;100.0;1;35.1;0.0;0.0;24.185798;0.0
4988;17.55;-4.5;12.0;-21.0;0.975;100.0;1;35.1;0.0;0.0;113.003316;0.0
4989;17.55;-4.5;12.0;-21.0;0.975;100.0;1;35.1;0.0;0.0;25.427875;0.0
4996;0.0;0.0;0.0;0.0;1.0158755;100.0;0;10.0;0.0;0.0;29.818344000000003;0.0
4997;0.0;0.0;0.0;0.0;1.0158755;100.0;0;30.5;0.0;0.0;45.626478;0.0
5015;6.0;0.0;0.0;0.0;1.0000025;100.0;1;12.0;0.0;0.0;29.470062;0.0
5015;10.0;0.0;0.0;0.0;1.0000025;100.0;1;20.0;0.0;0.0;24.900642;0.0
5017;0.0;0.0;0.0;0.0;1.022224;100.0;0;20.7;0.0;0.0;112.90164899999999;0.0
5023;9.0;0.0;0.0;0.0;1.0158755;100.0;1;18.0;0.0;0.0;37.081828;0.0
5027;18.0;3.95;4.0;3.9;1.000001;100.0;1;36.0;0.0;0.0;49.499706;0.0
5033;25.3;0.505;15.18;-14.17;1.0000025;100.0;1;50.6;0.0;0.0;26.509292000000002;0.0
5041;0.0;-4.79;11.0;-11.0;0.999999;100.0;0;18.0;0.0;0.0;39.204544;0.0
5042;0.0;0.0;0.0;0.0;1.022224;100.0;0;10.0;0.0;0.0;31.337405;0.0
5044;0.0;0.98;5.0;-5.0;1.0000025;100.0;0;15.0;0.0;0.0;39.233394;0.0
5044;0.0;-1.72;5.0;-5.0;1.0000025;100.0;0;15.0;0.0;0.0;15.328747;0.0
5046;0.0;0.0;0.0;0.0;1.022222;100.0;0;24.0;0.0;0.0;102.908254;0.0
5046;0.0;0.0;0.0;0.0;1.022222;100.0;0;16.0;0.0;0.0;91.859019;0.0
5050;0.0;0.0;0.0;0.0;1.0277795;100.0;0;36.0;0.0;0.0;98.06855;0.0
5052;0.0;-0.0;0.0;-0.01;1.0158755;100.0;0;5.6;0.0;0.0;25.276446;0.0
5052;0.0;-0.0;0.0;-0.01;1.0158755;100.0;0;5.6;0.0;0.0;120.155005;0.0
5058;0.0;0.0;0.0;0.0;1.033333;100.0;0;3.0;0.0;0.0;121.937581;0.0
5958;0.0;4.64;120.0;-120.0;0.975;100.0;0;250.0;0.0;0.0;21.983848;0.0
5958;0.0;4.64;120.0;-120.0;0.975;100.0;0;250.0;0.0;0.0;20.35939;0.0
5958;0.0;4.64;120.0;-120.0;0.975;100.0;0;250.0;0.0;0.0;32.294916;0.0
5959;0.0;12.49;125.0;-125.0;0.975;100.0;0;670.0;0.0;0.0;25.661290999999995;0.0
5959;0.0;12.49;125.0;-125.0;0.975;100.0;0;670.0;0.0;0.0;35.155565;0.0
5961;0.0;0.0;100.0;-100.0;0.975;100.0;0;250.0;50.0;0.0;34.261964;0.0
5962;700.0;70.0;470.0;-330.0;0.975;100.0;1;1100.0;300.0;0.0;7.360736;0.0
5962;700.0;70.0;470.0;-330.0;0.975;100.0;1;1100.0;300.0;0.0;15.456209;0.0
5964;0.0;-31.4;60.0;-60.0;0.975;100.0;0;200.0;-20.0;0.0;22.822587;0.0
5965;0.0;-24.96;60.0;-60.0;0.975;100.0;0;200.0;-20.0;0.0;27.955951;0.0
5967;0.0;0.0;0.0;0.0;0.975;100.0;0;1500.0;0.0;0.0;11.457274;0.0
5967;0.0;0.0;0.0;0.0;0.975;100.0;0;1500.0;0.0;0.0;7.976983000000001;0.0
5968;0.0;0.69;0.89;0.0;0.975;100.0;0;0.0;-1.38;0.0;0.0;0.0
5968;0.0;0.69;0.89;0.0;0.975;100.0;0;0.0;-1.38;0.0;0.0;0.0
5972;275.0;-40.0;300.0;-380.0;0.975;100.0;1;500.0;50.0;0.0;46.52442099999999;0.0
5975;42.62;-3.655;25.569999999999997;-32.88;0.975;100.0;1;85.24;0.0;0.0;35.426367;0.0
5975;42.62;-3.655;25.569999999999997;-32.88;0.975;100.0;1;85.24;0.0;0.0;43.935722;0.0
5983;0.0;-3.03;100.0;-100.0;0.975;100.0;0;250.0;-250.0;0.0;23.854269;0.0
5983;0.0;-3.03;100.0;-100.0;0.975;100.0;0;250.0;-250.0;0.0;26.272046;0.0
5986;0.0;2.57;40.0;-40.0;0.975;100.0;0;30.0;0.0;0.0;128.288111;0.0
5986;0.0;2.57;40.0;-40.0;0.975;100.0;0;60.0;0.0;0.0;23.416492;0.0
5988;225.0;0.0;200.0;-200.0;0.975;100.0;1;450.0;0.0;0.0;10.352823;0.0
5988;225.0;0.0;200.0;-200.0;0.975;100.0;1;450.0;0.0;0.0;37.279173;0.0
5997;0.0;95.5;95.5;0.0;0.975;100.0;0;0.0;-54.0;0.0;0.0;0.0
5997;0.0;95.5;95.5;0.0;0.975;100.0;0;0.0;-15.0;0.0;0.0;0.0
6002;0.0;-0.04;450.0;-450.0;0.975;100.0;0;1500.0;0.0;0.0;11.546813;0.0
6002;0.0;-0.04;450.0;-450.0;0.975;100.0;0;1500.0;0.0;0.0;32.412931;0.0
6002;28.499999999999996;0.0;17.1;-17.1;0.975;100.0;1;56.99999999999999;0.0;0.0;30.044742;0.0
6002;28.499999999999996;0.0;17.1;-17.1;0.975;100.0;1;56.99999999999999;0.0;0.0;117.062908;0.0
6002;0.0;-0.04;450.0;-450.0;0.975;100.0;0;1500.0;0.0;0.0;26.645722999999997;0.0
6002;0.0;-0.04;450.0;-450.0;0.975;100.0;0;1500.0;0.0;0.0;39.916325;0.0
6003;124.61;0.0;74.77;-74.77;0.975;100.0;1;249.22;0.0;0.0;40.291975;0.0
6003;125.6;0.0;75.36;-75.36;0.975;100.0;1;251.2;0.0;0.0;56.5572;0.0
6003;198.785;0.0;119.26999999999998;-119.26999999999998;0.975;100.0;1;397.57;0.0;0.0;23.348995;0.0
6006;265.45;0.0;159.27;-159.27;0.975;100.0;1;530.9;0.0;0.0;40.076469;0.0
6009;450.0;0.0;280.0;-280.0;0.975;100.0;1;600.0;300.0;0.0;47.310369;0.0
6010;250.0;0.0;280.0;-280.0;0.975;100.0;1;500.0;0.0;0.0;37.799936;0.0
6014;301.5;66.5;304.0;-171.0;0.975;100.0;1;418.0;185.0;0.0;21.10454;0.0
6014;0.0;0.0;304.0;-171.0;0.975;100.0;0;418.0;185.0;0.0;3.710323;0.0
6014;0.0;0.0;304.0;-171.0;0.975;100.0;0;379.0;229.99999999999997;0.0;45.488089;0.0
6014;279.0;98.0;367.0;-171.0;0.975;100.0;1;393.0;165.0;0.0;28.482566;0.0
6022;0.0;0.11;450.0;-450.0;0.975;100.0;0;1500.0;0.0;0.0;23.32595;0.0
6021;24.95;-33.13;14.97;-81.23;0.975;100.0;1;49.9;0.0;0.0;14.703622000000001;0.0
6023;127.93;0.0;76.76;-76.76;0.975;100.0;1;255.86;0.0;0.0;42.924096;0.0
6026;244.25499999999997;0.0;146.55;-146.55;0.975;100.0;1;488.50999999999993;0.0;0.0;33.483339;0.0
6027;0.0;7.000000000000001;7.000000000000001;0.0;0.975;100.0;0;0.0;-1.0;0.0;0.0;0.0
6029;653.0;235.0;570.0;-100.0;0.975;100.0;1;1056.0;250.0;0.0;28.249777000000005;0.0
6029;0.0;0.0;523.0;-125.0;0.975;100.0;0;1056.0;200.0;0.0;36.566458;0.0
6029;304.0;84.0;263.0;-95.0;0.975;100.0;1;412.0;196.0;0.0;34.879577;0.0
6029;304.0;72.5;240.0;-95.0;0.975;100.0;1;412.0;196.0;0.0;30.40756;0.0
6040;350.0;142.5;400.0;-114.99999999999999;0.975;100.0;1;600.0;100.0;0.0;40.679877;0.0
6045;0.0;3.49;300.0;-300.0;0.975;100.0;0;1500.0;0.0;0.0;36.905055;0.0
6049;0.0;-5.23;0.38;-5.35;0.975;100.0;0;1.26;0.0;0.0;113.368899;0.0
6055;254.0;0.0;152.4;-152.4;0.975;100.0;1;508.0;0.0;0.0;17.388362;0.0
6058;543.72;0.0;326.23;-326.23;0.975;100.0;1;1087.44;0.0;0.0;34.587718;0.0
6066;675.0;70.0;355.0;-215.0;0.975;100.0;1;1050.0;300.0;0.0;7.533809;0.0
6066;605.0;70.0;355.0;-215.0;0.975;100.0;1;910.0;300.0;0.0;8.179185;0.0
6066;605.0;70.0;355.0;-215.0;0.975;100.0;1;910.0;300.0;0.0;17.293161;0.0
6069;0.0;3.49;300.0;-300.0;0.975;100.0;0;1500.0;0.0;0.0;20.067466;0.0
6070;0.0;0.34;450.0;-450.0;0.975;100.0;0;1500.0;0.0;0.0;31.217931;0.0
6083;0.0;3.5000000000000004;300.0;-300.0;0.975;100.0;0;1500.0;0.0;0.0;17.055755;0.0
6084;0.0;0.21;450.0;-450.0;0.975;100.0;0;1500.0;0.0;0.0;27.280011;0.0
6088;692.5;0.0;415.5;-415.5;0.975;100.0;1;1385.0;0.0;0.0;14.329686000000002;0.0
6089;0.0;-2.84;450.0;-450.0;0.975;100.0;0;1500.0;0.0;0.0;20.322942;0.0
6090;110.00000000000001;0.5;67.0;-66.0;0.975;100.0;1;220.00000000000003;0.0;0.0;31.24255;0.0
6092;0.0;0.12;450.0;-450.0;0.975;100.0;0;1500.0;0.0;0.0;45.4878;0.0
6093;21.5;17.55;48.0;-12.9;0.975;100.0;1;43.0;0.0;0.0;126.008161;0.0
6092;21.5;-5.55;12.9;-24.0;0.975;100.0;1;43.0;0.0;0.0;15.461559999999999;0.0
6092;11.0;-8.7;6.6000000000000005;-24.0;0.975;100.0;1;22.0;0.0;0.0;22.537918;0.0
6095;63.214999999999996;18.535;75.0;-37.93;0.975;100.0;1;126.42999999999999;0.0;0.0;30.048027;0.0
6094;11.28;5.225;17.22;-6.77;0.975;100.0;1;22.56;0.0;0.0;38.493327;0.0
6103;610.835;0.0;366.5;-366.5;0.975;100.0;1;1221.67;0.0;0.0;30.7414;0.0
6104;225.0;0.0;200.0;-200.0;0.975;100.0;1;450.0;0.0;0.0;35.909545;0.0
6106;0.0;-59.9;0.0;-59.9;0.975;100.0;0;0.0;-103.71999999999998;0.0;0.0;0.0
6113;131.0;0.0;78.6;-78.6;0.975;100.0;1;262.0;0.0;0.0;34.944511;0.0
6112;129.0;0.0;77.4;-77.4;0.975;100.0;1;258.0;0.0;0.0;33.190534;0.0
6113;129.0;0.0;77.4;-77.4;0.975;100.0;1;258.0;0.0;0.0;27.357769000000005;0.0
6112;0.0;1.06;450.0;-450.0;0.975;100.0;0;1500.0;0.0;0.0;25.158758;0.0
6115;0.0;-0.22999999999999998;450.0;-450.0;0.975;100.0;0;1500.0;0.0;0.0;31.715634;0.0
6115;0.0;62.77;63.0;-0.3;0.975;100.0;0;1.0;0.0;0.0;112.108124;0.0
6117;113.33;27.72;123.44;-68.0;0.975;100.0;1;226.66;0.0;0.0;12.737197000000002;0.0
6126;369.5;0.0;221.70000000000002;-221.70000000000002;0.975;100.0;1;739.0;0.0;0.0;24.383542;0.0
6130;0.0;-296.49;300.0;-300.0;0.975;100.0;0;0.0;-1656.97;0.0;0.0;0.0
6132;3.5450000000000004;-1.73;2.13;-5.59;0.975;100.0;1;7.090000000000001;0.0;0.0;45.52766799999999;0.0
6133;92.5;0.0;55.50000000000001;-55.50000000000001;0.975;100.0;1;185.0;0.0;0.0;18.869486;0.0
6133;94.5;0.0;56.7;-56.7;0.975;100.0;1;189.0;0.0;0.0;17.338326;0.0
6134;0.0;3.2799999999999994;182.0;-252.0;0.975;100.0;0;280.0;-280.0;0.0;36.228686;0.0
6134;0.0;3.2799999999999994;182.0;-252.0;0.975;100.0;0;280.0;-280.0;0.0;22.736391000000005;0.0
6134;0.0;3.2799999999999994;182.0;-252.0;0.975;100.0;0;280.0;-280.0;0.0;31.294214;0.0
6134;0.0;3.2799999999999994;182.0;-252.0;0.975;100.0;0;280.0;-280.0;0.0;41.47156;0.0
6139;227.99999999999997;0.0;136.8;-136.8;0.975;100.0;1;455.99999999999994;0.0;0.0;15.900160000000001;0.0
6139;77.0;2.4;51.0;-46.2;0.975;100.0;1;154.0;0.0;0.0;38.355315;0.0
6139;25.0;18.0;51.0;-15.0;0.975;100.0;1;50.0;0.0;0.0;39.573015;0.0
6139;46.5;11.55;51.0;-27.9;0.975;100.0;1;93.0;0.0;0.0;10.803966;0.0
6139;36.5;14.550000000000002;51.0;-21.9;0.975;100.0;1;73.0;0.0;0.0;110.57668;0.0
6146;0.0;0.09;450.0;-450.0;0.975;100.0;0;1500.0;0.0;0.0;36.224931;0.0
6157;0.0;-14.069999999999999;0.0;-14.069999999999999;0.975;100.0;0;0.0;-71.42;0.0;0.0;0.0
6157;0.0;-14.069999999999999;0.0;-14.069999999999999;0.975;100.0;0;0.0;-71.42;0.0;0.0;0.0
6158;0.0;3.52;300.0;-300.0;0.975;100.0;0;1500.0;0.0;0.0;33.845675;0.0
6160;0.0;0.09;450.0;-450.0;0.975;100.0;0;1500.0;0.0;0.0;38.298045;0.0
6162;182.035;0.0;109.22;-109.22;0.975;100.0;1;364.07;0.0;0.0;23.005670999999996;0.0
6162;99.33;0.0;59.599999999999994;-59.599999999999994;0.975;100.0;1;198.66;0.0;0.0;28.626186000000004;0.0
6165;93.59;0.0;56.15;-56.15;0.975;100.0;1;187.18;0.0;0.0;30.377865;0.0
6165;93.59;0.0;56.15;-56.15;0.975;100.0;1;187.18;0.0;0.0;12.220795;0.0
6172;1427.63;0.0;856.5800000000002;-856.5800000000002;0.975;100.0;1;2855.26;0.0;0.0;7.185466;0.0
6173;0.0;-2.67;0.0;-2.68;0.975;100.0;0;0.0;-14.16;0.0;0.0;0.0
6174;10.405;2.585;11.41;-6.24;0.975;100.0;1;20.81;0.0;0.0;32.791371;0.0
6174;10.405;2.585;11.41;-6.24;0.975;100.0;1;20.81;0.0;0.0;34.484005;0.0
6176;0.0;3.51;300.0;-300.0;0.975;100.0;0;1500.0;0.0;0.0;25.962264;0.0
6179;0.0;0.0;343.0;-169.0;0.975;100.0;0;396.0;223.0;0.0;29.651446;0.0
6184;135.0;0.0;200.0;-200.0;0.975;100.0;1;300.0;-30.0;0.0;38.615635;0.0
6188;147.56;0.0;88.54;-88.54;0.975;100.0;1;295.12;0.0;0.0;38.392413;0.0
6188;147.56;0.0;88.54;-88.54;0.975;100.0;1;295.12;0.0;0.0;29.408417;0.0
6189;0.0;10.23;10.28;0.0;0.975;100.0;0;0.0;-3.6699999999999995;0.0;0.0;0.0
6193;385.0;0.0;300.0;-300.0;0.975;100.0;1;770.0;0.0;0.0;30.296273;0.0
6193;385.0;0.0;300.0;-300.0;0.975;100.0;1;770.0;0.0;0.0;24.671055000000003;0.0
6194;0.0;62.51;62.51;0.0;0.975;100.0;0;0.0;-423.35;0.0;0.0;0.0
6194;0.0;62.51;62.51;0.0;0.975;100.0;0;0.0;-423.35;0.0;0.0;0.0
6194;0.0;62.51;62.51;0.0;0.975;100.0;0;0.0;-423.35;0.0;0.0;0.0
6195;0.0;3.7900000000000005;100.0;-100.0;0.975;100.0;0;200.0;0.0;0.0;27.8088;0.0
6196;0.0;0.09;450.0;-450.0;0.975;100.0;0;1500.0;0.0;0.0;30.072308;0.0
6196;11.64;-51.01;6.98;-109.00000000000001;0.975;100.0;1;23.28;0.0;0.0;20.5583;0.0
6212;0.0;3.52;300.0;-300.0;0.975;100.0;0;1500.0;0.0;0.0;35.045676;0.0
6215;0.0;0.0;355.0;-215.0;0.975;100.0;0;910.0;300.0;0.0;28.350118;0.0
6216;0.0;1.45;99.0;-99.0;0.975;100.0;0;330.0;0.0;0.0;32.435259;0.0
6216;0.0;1.45;99.0;-99.0;0.975;100.0;0;330.0;0.0;0.0;46.744821;0.0
6216;0.0;-0.2;216.0;-216.0;0.975;100.0;0;720.0;0.0;0.0;44.826439;0.0
6218;0.0;-0.08;120.0;-120.0;0.975;100.0;0;250.0;0.0;0.0;25.941021;0.0
6218;0.0;33.14;33.23;0.0;0.975;100.0;0;0.0;-343.28;0.0;0.0;0.0
6218;125.0;0.0;120.0;-120.0;0.975;100.0;1;250.0;0.0;0.0;37.392385;0.0
6218;125.0;0.0;120.0;-120.0;0.975;100.0;1;250.0;0.0;0.0;28.452618;0.0
6218;125.0;0.0;120.0;-120.0;0.975;100.0;1;250.0;0.0;0.0;30.318543;0.0
6218;0.0;-0.08;120.0;-120.0;0.975;100.0;0;250.0;0.0;0.0;25.637298;0.0
6218;0.0;-0.08;120.0;-120.0;0.975;100.0;0;250.0;0.0;0.0;28.213303;0.0
6219;332.5;142.5;400.0;-114.99999999999999;0.975;100.0;1;665.0;0.0;0.0;24.887254;0.0
6221;45.12;0.0;27.07;-27.07;0.975;100.0;1;90.24;0.0;0.0;35.371294;0.0
6222;700.0;70.0;470.0;-330.0;0.975;100.0;1;1100.0;300.0;0.0;17.533452;0.0
6226;47.625;0.0;28.58;-28.58;0.975;100.0;1;95.25;0.0;0.0;36.292861;0.0
6229;0.0;-5.95;0.0;-6.0;0.975;100.0;0;0.0;-87.1;0.0;0.0;0.0
6229;0.0;-5.95;0.0;-6.0;0.975;100.0;0;0.0;-87.1;0.0;0.0;0.0
6231;59.06;10.09;55.620000000000005;-35.44;0.975;100.0;1;118.12;0.0;0.0;44.939248;0.0
6231;59.06;10.09;55.620000000000005;-35.44;0.975;100.0;1;118.12;0.0;0.0;46.73356900000001;0.0
6239;176.54;0.0;105.91999999999999;-105.91999999999999;0.975;100.0;1;353.08;0.0;0.0;54.66512000000001;0.0
6245;0.0;3.4099999999999997;300.0;-300.0;0.975;100.0;0;1500.0;0.0;0.0;29.574762;0.0
6247;625.0;-14.000000000000002;515.0;-543.0;0.975;100.0;1;969.9999999999999;280.0;0.0;15.158624;0.0
6247;285.0;-44.0;206.0;-294.0;0.975;100.0;1;370.0;200.0;0.0;31.782653;0.0
6247;285.0;-44.0;206.0;-294.0;0.975;100.0;1;370.0;200.0;0.0;25.972006;0.0
6255;0.0;0.0;260.97;-173.14;0.975;100.0;0;670.0;200.0;0.0;36.718091;0.0
6256;0.0;0.0;269.33;-111.09;0.975;100.0;0;700.0;140.0;0.0;28.319259;0.0
6257;11.5;2.565;14.000000000000002;-8.87;0.975;100.0;1;23.0;0.0;0.0;98.086271;0.0
6258;11.5;2.565;14.000000000000002;-8.87;0.975;100.0;1;23.0;0.0;0.0;112.944503;0.0
6259;13.5;4.515;22.36;-13.33;0.975;100.0;1;27.0;0.0;0.0;122.78529;0.0
6260;43.0;16.295;36.04;-3.45;0.975;100.0;1;86.0;0.0;0.0;36.590448;0.0
6261;0.0;1.21;22.19;-3.2300000000000004;0.975;100.0;0;49.0;0.0;0.0;124.514858;0.0
6262;62.0;28.595;79.63;-22.44;0.975;100.0;1;124.0;0.0;0.0;30.680873;0.0
6263;16.0;1.73;10.26;-6.800000000000001;0.975;100.0;1;32.0;0.0;0.0;43.459182;0.0
6264;16.0;1.73;10.26;-6.800000000000001;0.975;100.0;1;32.0;0.0;0.0;22.357163;0.0
6265;16.0;1.545;9.89;-6.800000000000001;0.975;100.0;1;32.0;0.0;0.0;37.98523;0.0
6266;16.0;1.545;9.89;-6.800000000000001;0.975;100.0;1;32.0;0.0;0.0;119.09136099999999;0.0
6267;46.0;14.82;59.81999999999999;-30.18;0.975;100.0;1;92.0;0.0;0.0;14.545577000000002;0.0
6268;46.0;14.82;59.81999999999999;-30.18;0.975;100.0;1;92.0;0.0;0.0;15.045286;0.0
6269;46.0;17.7;62.7;-27.3;0.975;100.0;1;92.0;0.0;0.0;38.82665;0.0
6270;46.0;17.7;62.7;-27.3;0.975;100.0;1;92.0;0.0;0.0;30.805715;0.0
6271;46.0;11.985;62.7;-38.73;0.975;100.0;1;92.0;0.0;0.0;111.766079;0.0
6272;46.0;13.135;62.7;-36.43;0.975;100.0;1;92.0;0.0;0.0;21.064217;0.0
6273;593.11;-42.045;337.46;-421.55000000000007;0.975;100.0;1;938.11;248.11;0.0;34.899228;0.0
6274;630.08;-32.72;346.45;-411.89;0.975;100.0;1;975.08;285.08;0.0;7.562757;0.0
6275;609.11;-38.01;337.68;-413.69999999999993;0.975;100.0;1;969.11;249.11000000000004;0.0;24.806872;0.0
6276;594.11;-41.905;337.57;-421.38;0.975;100.0;1;939.11;249.11000000000004;0.0;33.620487;0.0
6278;204.0;31.78;164.82;-101.25999999999999;0.975;100.0;1;252.0;156.0;0.0;26.324249;0.0
6279;202.0;31.955;164.82;-100.90999999999998;0.975;100.0;1;250.0;154.0;0.0;31.807981999999996;0.0
6280;202.0;22.52;101.23;-56.19;0.975;100.0;1;250.0;154.0;0.0;24.885046;0.0
6281;213.49999999999997;42.55;245.17;-160.07;0.975;100.0;1;305.0;122.0;0.0;29.600078;0.0
6282;122.0;17.885;102.25999999999999;-66.49;0.975;100.0;1;155.0;89.0;0.0;40.444267;0.0
6283;28.999999999999996;0.375;21.3;-20.55;0.975;100.0;1;57.99999999999999;0.0;0.0;41.343668;0.0
6284;28.999999999999996;1.79;16.07;-12.49;0.975;100.0;1;57.99999999999999;0.0;0.0;33.380677;0.0
6285;28.999999999999996;0.375;21.3;-20.55;0.975;100.0;1;57.99999999999999;0.0;0.0;31.979182;0.0
6286;28.999999999999996;1.79;16.07;-12.49;0.975;100.0;1;57.99999999999999;0.0;0.0;34.896747;0.0
6287;28.999999999999996;1.7399999999999998;15.97;-12.49;0.975;100.0;1;57.99999999999999;0.0;0.0;121.72146700000002;0.0
6288;198.0;45.885;173.05;-81.28;0.975;100.0;1;263.0;133.0;0.0;22.029918;0.0
6289;69.5;21.71;99.9;-56.48;0.975;100.0;1;139.0;0.0;0.0;40.640809;0.0
6290;24.5;4.605;31.97;-22.76;0.975;100.0;1;49.0;0.0;0.0;29.591128000000005;0.0
6291;24.5;4.57;31.96;-22.82;0.975;100.0;1;49.0;0.0;0.0;17.16657;0.0
6292;16.0;4.37;22.37;-13.63;0.975;100.0;1;32.0;0.0;0.0;100.03399499999999;0.0
6293;16.0;2.37;20.37;-15.629999999999999;0.975;100.0;1;32.0;0.0;0.0;44.373785;0.0
6294;16.0;4.21;22.21;-13.79;0.975;100.0;1;32.0;0.0;0.0;25.652827;0.0
6295;602.1;161.365;550.49;-227.76000000000002;0.975;100.0;1;937.1;267.1;0.0;7.171722999999999;0.0
6296;601.21;162.89;552.32;-226.54000000000002;0.975;100.0;1;936.21;266.21;0.0;6.3394200000000005;0.0
6297;592.09;146.155;517.9;-225.59;0.975;100.0;1;917.0899999999999;267.09;0.0;30.388643;0.0
6298;591.19;146.165;517.99;-225.66000000000003;0.975;100.0;1;916.19;266.19;0.0;29.473227;0.0
6299;813.0000000000001;218.085;673.87;-237.7;0.975;100.0;1;1308.0;318.0;0.0;21.721413;0.0
6300;813.0000000000001;218.085;673.87;-237.7;0.975;100.0;1;1308.0;318.0;0.0;15.806967;0.0
6301;17.5;1.8000000000000003;5.05;-1.45;0.975;100.0;1;35.0;0.0;0.0;110.075307;0.0
6302;17.5;1.8000000000000003;5.05;-1.45;0.975;100.0;1;35.0;0.0;0.0;98.389712;0.0
6303;17.5;1.8000000000000003;5.05;-1.45;0.975;100.0;1;35.0;0.0;0.0;14.121469999999999;0.0
6304;17.5;1.8000000000000003;5.05;-1.45;0.975;100.0;1;35.0;0.0;0.0;95.62491300000002;0.0
6305;17.5;1.8000000000000003;5.05;-1.45;0.975;100.0;1;35.0;0.0;0.0;114.026216;0.0
6306;17.5;1.8000000000000003;5.05;-1.45;0.975;100.0;1;35.0;0.0;0.0;115.290205;0.0
6307;10.0;1.6150000000000002;10.54;-7.31;0.975;100.0;1;20.0;0.0;0.0;41.220209;0.0
6308;833.5000000000001;226.955;703.47;-249.56;0.975;100.0;1;1330.0;337.0;0.0;19.836569;0.0
6309;863.5;235.535;712.05;-240.97999999999996;0.975;100.0;1;1360.0;367.0;0.0;14.29437;0.0
6310;863.5;235.535;712.05;-240.97999999999996;0.975;100.0;1;1360.0;367.0;0.0;36.800176;0.0
6311;45.0;10.005;53.82;-33.81;0.975;100.0;1;90.0;0.0;0.0;58.589032;0.0
6312;47.5;10.18;53.63;-33.27;0.975;100.0;1;95.0;0.0;0.0;57.021794;0.0
6313;51.0;12.17;53.949999999999996;-29.609999999999996;0.975;100.0;1;102.0;0.0;0.0;50.775292;0.0
6314;1.45;91.015;285.21;-103.18;0.975;100.0;1;1.5;1.4;0.0;100.864325;0.0
6315;0.0;32.44;109.25;-44.37;0.975;100.0;1;240.0;-240.0;0.0;33.182948;0.0
6316;0.0;33.005;109.25;-43.24;0.975;100.0;1;240.0;-240.0;0.0;48.080034999999995;0.0
6317;584.03;170.355;500.95;-160.24;0.975;100.0;1;939.03;229.03000000000003;0.0;24.679994;0.0
6319;595.06;190.47;533.66;-152.72;0.975;100.0;1;950.0599999999998;240.05999999999997;0.0;22.265817;0.0
6320;593.06;199.795;552.85;-153.26;0.975;100.0;1;948.06;238.05999999999997;0.0;16.481165;0.0
6321;952.9999999999999;217.34999999999997;657.68;-222.98;0.975;100.0;1;1503.0;403.0;0.0;29.714461;0.0
6322;952.9999999999999;217.34999999999997;657.68;-222.98;0.975;100.0;1;1503.0;403.0;0.0;24.876874;0.0
6323;948.0;-28.08;390.29;-446.45;0.975;100.0;1;1498.0;398.0;0.0;31.315143;0.0
6324;948.0;-38.82;368.81;-446.45;0.975;100.0;1;1498.0;398.0;0.0;7.667799;0.0
6325;66.75;21.35;93.6;-50.9;0.975;100.0;1;125.0;8.5;0.0;36.626034;0.0
6326;66.75;21.35;93.6;-50.9;0.975;100.0;1;125.0;8.5;0.0;18.411423;0.0
6327;76.2;35.07;72.7;-2.56;0.975;100.0;1;148.2;4.2;0.0;7.758901;0.0
6328;0.0;0.0;328.92;-51.66;0.975;100.0;0;685.0;180.0;0.0;20.762641;0.0
6329;459.99999999999994;94.405;359.66;-170.85;0.975;100.0;1;610.0;310.0;0.0;23.51881;0.0
6330;459.99999999999994;55.15;323.14;-212.84;0.975;100.0;1;610.0;310.0;0.0;122.203368;0.0
6332;0.0;0.0;380.92;-216.75;0.975;100.0;0;700.0;204.99999999999997;0.0;44.203226;0.0
6333;25.0;3.42;17.81;-10.97;0.975;100.0;1;50.0;0.0;0.0;40.31428;0.0
6334;25.0;3.42;17.81;-10.97;0.975;100.0;1;50.0;0.0;0.0;102.28594200000002;0.0
6335;25.0;3.42;17.81;-10.97;0.975;100.0;1;50.0;0.0;0.0;28.62253;0.0
6336;25.0;3.42;17.81;-10.97;0.975;100.0;1;50.0;0.0;0.0;38.167096;0.0
6337;25.0;3.42;17.81;-10.97;0.975;100.0;1;50.0;0.0;0.0;30.956756999999996;0.0
6338;25.0;3.42;17.81;-10.97;0.975;100.0;1;50.0;0.0;0.0;40.626631;0.0
6339;640.0;196.325;521.6;-128.95;0.975;100.0;1;1000.0;280.0;0.0;19.826078;0.0
6340;640.0;196.325;521.6;-128.95;0.975;100.0;1;1000.0;280.0;0.0;17.23461;0.0
6341;640.0;218.295;566.43;-129.84;0.975;100.0;1;1000.0;280.0;0.0;7.257433;0.0
6342;605.0;208.06999999999996;565.46;-149.32;0.975;100.0;1;930.0000000000001;280.0;0.0;31.414659;0.0
6343;28.499999999999996;4.565;21.89;-12.76;0.975;100.0;1;56.99999999999999;0.0;0.0;121.48911900000002;0.0
6344;28.499999999999996;4.565;21.89;-12.76;0.975;100.0;1;56.99999999999999;0.0;0.0;30.677505;0.0
6345;0.0;0.0;320.29;-95.56;0.975;100.0;0;451.0;239.0;0.0;23.99712;0.0
6346;0.0;0.0;63.51;-8.25;0.975;100.0;0;63.0;21.0;0.0;21.983049;0.0
6347;341.3;54.86;274.22;-164.5;0.975;100.0;1;433.8;248.8;0.0;37.890435;0.0
6348;577.95;187.455;526.72;-151.81;0.975;100.0;1;922.9499999999999;232.95;0.0;7.187889;0.0
6349;577.95;187.455;526.72;-151.81;0.975;100.0;1;922.9499999999999;232.95;0.0;15.636326000000002;0.0
6350;584.95;188.785;527.48;-149.91;0.975;100.0;1;929.95;239.95;0.0;15.705972;0.0
6351;599.96;191.73;529.25;-145.79;0.975;100.0;1;944.96;254.95999999999998;0.0;28.011599;0.0
6352;0.0;-4.51;10.38;-5.76;0.975;100.0;0;32.0;0.0;0.0;106.29180000000001;0.0
6353;860.0;-28.245000000000005;407.47999999999996;-463.97;0.975;100.0;1;1380.0;340.0;0.0;28.952295;0.0
6354;860.0;-28.245000000000005;407.47999999999996;-463.97;0.975;100.0;1;1380.0;340.0;0.0;32.962309;0.0
6355;15.75;4.47;22.47;-13.530000000000001;0.975;100.0;1;31.5;0.0;0.0;15.074234999999998;0.0
6356;32.5;7.339999999999999;37.34;-22.66;0.975;100.0;1;65.0;0.0;0.0;14.40325;0.0
6357;35.0;0.32;22.34;-21.7;0.975;100.0;1;70.0;0.0;0.0;45.642843;0.0
6358;32.5;8.95;53.949999999999996;-36.05;0.975;100.0;1;65.0;0.0;0.0;11.459517;0.0
6359;32.5;10.38;55.38000000000001;-34.62;0.975;100.0;1;65.0;0.0;0.0;46.897639;0.0
6360;35.0;9.63;39.63;-20.37;0.975;100.0;1;70.0;0.0;0.0;37.521812;0.0
6361;798.0;36.21;566.82;-494.4;0.975;100.0;1;1308.0;288.0;0.0;28.28282;0.0
6362;798.0;36.21;566.82;-494.4;0.975;100.0;1;1308.0;288.0;0.0;30.991228999999997;0.0
6363;0.0;-1.8900000000000001;10.52;-6.959999999999999;0.975;100.0;0;22.0;0.0;0.0;48.414717;0.0
6364;0.0;-1.8900000000000001;10.52;-6.959999999999999;0.975;100.0;0;22.0;0.0;0.0;114.731178;0.0
6365;273.76;84.835;286.78;-117.11;0.975;100.0;1;458.26000000000005;89.26;0.0;33.064594;0.0
6366;18.0;-1.11;10.34;-12.560000000000002;0.975;100.0;1;36.0;0.0;0.0;28.278627;0.0
6367;592.0;189.94;525.98;-146.1;0.975;100.0;1;947.0000000000001;237.0;0.0;21.42686;0.0
6368;607.0;190.895;527.89;-146.1;0.975;100.0;1;947.0000000000001;267.0;0.0;38.305975;0.0
6369;592.0;189.94;525.98;-146.1;0.975;100.0;1;947.0000000000001;237.0;0.0;34.219516;0.0
6370;592.0;189.94;525.98;-146.1;0.975;100.0;1;947.0000000000001;237.0;0.0;30.867981;0.0
6371;592.0;189.94;525.98;-146.1;0.975;100.0;1;947.0000000000001;237.0;0.0;27.890417;0.0
6372;592.0;189.94;525.98;-146.1;0.975;100.0;1;947.0000000000001;237.0;0.0;16.61506;0.0
6373;0.0;0.0;132.48;-11.56;0.975;100.0;0;240.0;125.0;0.0;40.600144;0.0
6374;336.8;72.235;271.84;-127.37;0.975;100.0;1;456.80000000000007;216.8;0.0;9.502302;0.0
6375;195.0;33.755;166.41;-98.9;0.975;100.0;1;260.0;130.0;0.0;39.826732;0.0
6376;0.0;0.0;280.73;-126.32;0.975;100.0;0;585.0;250.0;0.0;32.944022;0.0
6377;0.0;0.0;287.58;-119.24999999999999;0.975;100.0;0;585.0;250.0;0.0;18.384199;0.0
6379;28.499999999999996;10.395;32.55;-11.76;0.975;100.0;1;56.99999999999999;0.0;0.0;45.521046999999996;0.0
6380;28.499999999999996;10.315;32.55;-11.92;0.975;100.0;1;56.99999999999999;0.0;0.0;122.416944;0.0
6381;8.0;6.455;20.13;-7.22;0.975;100.0;1;31.0;-15.0;0.0;25.850075999999998;0.0
6382;15.5;5.97;33.89;-21.95;0.975;100.0;1;31.0;0.0;0.0;31.19664;0.0
6383;9.75;1.46;7.829999999999999;-4.91;0.975;100.0;1;19.5;0.0;0.0;35.485248;0.0
6384;9.75;1.46;7.829999999999999;-4.91;0.975;100.0;1;19.5;0.0;0.0;32.463813;0.0
6385;0.0;-7.3;8.32;-7.73;0.975;100.0;0;21.0;0.0;0.0;88.091019;0.0
6386;17.5;0.905;9.05;-7.24;0.975;100.0;1;35.0;0.0;0.0;107.15312599999999;0.0
6387;17.5;0.905;9.05;-7.24;0.975;100.0;1;35.0;0.0;0.0;40.201752;0.0
6388;17.5;-0.15;11.43;-11.73;0.975;100.0;1;35.0;0.0;0.0;116.103436;0.0
6389;17.5;1.005;9.25;-7.24;0.975;100.0;1;35.0;0.0;0.0;109.735019;0.0
6390;0.0;0.0;112.62999999999998;-113.65;0.975;100.0;0;235.0;120.0;0.0;24.147275;0.0
6391;23.5;2.41;10.25;-5.43;0.975;100.0;1;47.0;0.0;0.0;35.618614;0.0
6392;23.5;2.41;10.25;-5.43;0.975;100.0;1;47.0;0.0;0.0;18.850451;0.0
6393;36.5;10.17;51.92;-31.58;0.975;100.0;1;73.0;0.0;0.0;103.856146;0.0
6394;34.5;13.355;55.2;-28.49;0.975;100.0;1;69.0;0.0;0.0;34.917709;0.0
6395;38.0;11.28;51.28;-28.720000000000002;0.975;100.0;1;76.0;0.0;0.0;33.573574;0.0
6396;38.75;10.505;51.129999999999995;-30.12;0.975;100.0;1;77.5;0.0;0.0;16.963013;0.0
6397;15.5;2.14;14.95;-10.67;0.975;100.0;1;31.0;0.0;0.0;117.918869;0.0
6398;15.5;2.14;14.95;-10.67;0.975;100.0;1;31.0;0.0;0.0;113.55425599999998;0.0
6399;15.5;2.14;14.95;-10.67;0.975;100.0;1;31.0;0.0;0.0;112.955866;0.0
6400;25.0;8.08;31.730000000000004;-15.57;0.975;100.0;1;50.0;0.0;0.0;46.183827;0.0
6401;18.5;3.7900000000000005;15.939999999999998;-8.36;0.975;100.0;1;37.0;0.0;0.0;123.275183;0.0
6402;18.5;3.7900000000000005;15.939999999999998;-8.36;0.975;100.0;1;37.0;0.0;0.0;32.202023;0.0
6403;18.5;3.7900000000000005;15.939999999999998;-8.36;0.975;100.0;1;37.0;0.0;0.0;21.722036;0.0
6404;18.5;3.7900000000000005;15.939999999999998;-8.36;0.975;100.0;1;37.0;0.0;0.0;21.695132000000005;0.0
6405;193.5;68.455;170.47;-33.56;0.975;100.0;1;250.0;137.0;0.0;43.306487;0.0
6406;193.5;68.455;170.47;-33.56;0.975;100.0;1;250.0;137.0;0.0;30.890261999999996;0.0
6407;9.5;1.7500000000000002;10.62;-7.12;0.975;100.0;1;19.0;0.0;0.0;113.739291;0.0
6408;9.5;1.7500000000000002;10.62;-7.12;0.975;100.0;1;19.0;0.0;0.0;29.877167;0.0
6409;61.0;7.46;25.64;-10.72;0.975;100.0;1;122.0;0.0;0.0;61.596138;0.0
6410;310.9;26.99;215.24;-161.26;0.975;100.0;1;419.9;201.9;0.0;18.167443;0.0
6411;26.0;10.215;39.82;-19.39;0.975;100.0;1;52.0;0.0;0.0;108.64063;0.0
6412;26.0;10.215;39.82;-19.39;0.975;100.0;1;52.0;0.0;0.0;106.06025700000001;0.0
6413;0.0;0.0;104.23;-23.38;0.975;100.0;0;185.0;5.0;0.0;31.842797;0.0
6414;0.0;0.0;104.23;-23.38;0.975;100.0;0;185.0;5.0;0.0;34.605474;0.0
6415;4.5;69.52;195.6;-56.56;0.975;100.0;1;227.0;-218.00000000000003;0.0;33.02237;0.0
6416;4.5;69.84;195.94;-56.26;0.975;100.0;1;227.0;-218.00000000000003;0.0;47.549218;0.0
6417;4.5;69.84;195.94;-56.26;0.975;100.0;1;227.0;-218.00000000000003;0.0;34.149017;0.0
6418;4.5;69.935;196.04;-56.169999999999995;0.975;100.0;1;227.0;-218.00000000000003;0.0;33.930655;0.0
6419;32.5;12.590000000000002;79.87;-54.69;0.975;100.0;1;65.0;0.0;0.0;30.932632;0.0
6420;32.5;12.590000000000002;79.87;-54.69;0.975;100.0;1;65.0;0.0;0.0;105.075538;0.0
6421;593.5;182.745;511.82;-146.33;0.975;100.0;1;950.0;237.0;0.0;36.387692;0.0
6422;593.5;193.685;533.7;-146.33;0.975;100.0;1;950.0;237.0;0.0;23.655756;0.0
6423;242.0;22.125;194.0;-149.75;0.975;100.0;1;316.0;168.0;0.0;26.973294;0.0
6424;149.0;42.4;179.42;-94.62;0.975;100.0;1;191.0;107.0;0.0;29.907234;0.0
6425;0.0;0.0;194.29;-148.96;0.975;100.0;0;304.0;156.0;0.0;41.424809;0.0
6426;824.4999999999999;229.31499999999997;671.92;-213.29;0.975;100.0;1;1360.0;289.0;0.0;32.340641;0.0
6427;30.5;2.34;28.9;-24.22;0.975;100.0;1;61.0;0.0;0.0;37.588453;0.0
6428;30.5;2.34;28.9;-24.22;0.975;100.0;1;61.0;0.0;0.0;40.358937;0.0
6429;17.5;6.570000000000001;23.24;-10.1;0.975;100.0;1;35.0;0.0;0.0;37.478742;0.0
6430;865.0;235.84;706.84;-235.16;0.975;100.0;1;1380.0;350.0;0.0;7.1949950000000005;0.0
6431;865.0;235.84;706.84;-235.16;0.975;100.0;1;1380.0;350.0;0.0;29.487763;0.0
6432;865.0;230.335;695.83;-235.16;0.975;100.0;1;1380.0;350.0;0.0;24.207639;0.0
6433;819.9999999999999;210.31;681.31;-260.69;0.975;100.0;1;1290.0;350.0;0.0;23.587337;0.0
6434;25.900000000000002;13.51;37.51;-10.49;0.975;100.0;1;51.0;0.8;0.0;40.264224;0.0
6435;860.0;234.135;675.48;-207.21000000000004;0.975;100.0;1;1380.0;340.0;0.0;20.163592;0.0
6436;860.0;234.135;675.48;-207.21000000000004;0.975;100.0;1;1380.0;340.0;0.0;30.175895;0.0
6437;0.0;0.0;322.12;-100.07999999999998;0.975;100.0;0;585.0;175.0;0.0;101.867276;0.0
6438;0.0;0.0;322.12;-100.07999999999998;0.975;100.0;0;585.0;175.0;0.0;26.192360999999995;0.0
6439;393.0;119.02;330.12;-92.08;0.975;100.0;1;598.0;188.0;0.0;25.47454;0.0
6440;0.0;0.0;311.95;-109.4;0.975;100.0;0;585.0;175.0;0.0;28.897253999999997;0.0
6441;21.5;6.309999999999999;33.11;-20.49;0.975;100.0;1;43.0;0.0;0.0;39.661495;0.0
6442;21.5;6.309999999999999;33.11;-20.49;0.975;100.0;1;43.0;0.0;0.0;40.512811;0.0
6443;21.5;6.309999999999999;33.11;-20.49;0.975;100.0;1;43.0;0.0;0.0;133.903546;0.0
6444;40.0;10.44;42.66;-21.78;0.975;100.0;1;80.0;0.0;0.0;12.765386;0.0
6445;165.0;16.655;109.16;-75.85;0.975;100.0;1;245.00000000000003;85.0;0.0;36.984138;0.0
6446;450.0;57.26;230.47;-115.95;0.975;100.0;1;605.0;295.0;0.0;26.120074;0.0
6447;28.000000000000004;4.12;24.74;-16.5;0.975;100.0;1;56.00000000000001;0.0;0.0;16.89361;0.0
6448;28.000000000000004;4.12;24.74;-16.5;0.975;100.0;1;56.00000000000001;0.0;0.0;36.51396;0.0
6449;28.999999999999996;29.659999999999997;61.199999999999996;-1.8799999999999997;0.975;100.0;1;57.99999999999999;0.0;0.0;12.342276;0.0
6450;11.55;3.15;17.15;-10.85;0.975;100.0;1;23.1;0.0;0.0;47.152144;0.0
6451;11.55;3.1400000000000006;17.14;-10.86;0.975;100.0;1;23.1;0.0;0.0;131.617141;0.0
6452;335.3;88.785;184.29;-6.72;0.975;100.0;1;439.79999999999995;230.80000000000004;0.0;53.896535;0.0
6453;20.5;2.215;21.74;-17.31;0.975;100.0;1;41.0;0.0;0.0;26.545141000000005;0.0
6454;0.0;5.19;18.02;-6.63;0.975;100.0;0;80.0;-80.0;0.0;33.509007;0.0
6455;0.0;9.63;18.02;-6.63;0.975;100.0;0;80.0;-80.0;0.0;32.08495;0.0
6456;0.0;11.08;18.02;-6.63;0.975;100.0;0;80.0;-80.0;0.0;24.046148;0.0
6457;16.0;4.57;19.57;-10.43;0.975;100.0;1;32.0;0.0;0.0;113.059552;0.0
6458;0.0;-4.17;19.57;-10.43;0.975;100.0;0;32.0;0.0;0.0;38.049705;0.0
6459;16.0;4.57;19.57;-10.43;0.975;100.0;1;32.0;0.0;0.0;60.37701200000001;0.0
6460;0.0;-4.17;19.57;-10.43;0.975;100.0;0;32.0;0.0;0.0;41.632164;0.0
6461;0.0;22.435;124.73;-79.86;0.975;100.0;1;180.0;-180.0;0.0;15.79314;0.0
6462;0.0;13.035;116.01000000000002;-89.94;0.975;100.0;1;180.0;-180.0;0.0;38.119119;0.0
6463;0.0;22.435;124.73;-79.86;0.975;100.0;1;180.0;-180.0;0.0;18.992475;0.0
6464;0.0;22.435;124.73;-79.86;0.975;100.0;1;180.0;-180.0;0.0;31.616559;0.0
6465;16.0;4.095;27.250000000000004;-19.06;0.975;100.0;1;32.0;0.0;0.0;29.240601;0.0
6466;0.0;-3.6699999999999995;27.250000000000004;-19.06;0.975;100.0;0;32.0;0.0;0.0;126.479076;0.0
6467;14.499999999999998;3.765;27.250000000000004;-19.72;0.975;100.0;1;28.999999999999996;0.0;0.0;104.824742;0.0
6468;0.0;-4.21;27.250000000000004;-19.06;0.975;100.0;0;32.0;0.0;0.0;38.886631;0.0
6469;0.0;-4.0;27.250000000000004;-19.06;0.975;100.0;0;32.0;0.0;0.0;114.686027;0.0
6470;22.0;4.315;14.64;-6.01;0.975;100.0;1;44.0;0.0;0.0;33.281529;0.0
6471;15.5;2.94;19.26;-13.38;0.975;100.0;1;31.0;0.0;0.0;42.576722;0.0
6472;15.5;2.94;19.26;-13.38;0.975;100.0;1;31.0;0.0;0.0;108.0548;0.0
6473;19.0;4.36;27.02;-18.3;0.975;100.0;1;38.0;0.0;0.0;34.733114;0.0
6474;19.0;4.225;26.96;-18.51;0.975;100.0;1;38.0;0.0;0.0;121.27827799999999;0.0
6475;19.0;4.225;26.96;-18.51;0.975;100.0;1;38.0;0.0;0.0;37.21119;0.0
6476;33.0;7.725;41.08;-25.629999999999995;0.975;100.0;1;66.0;0.0;0.0;37.436217;0.0
6477;42.0;15.305;54.620000000000005;-24.01;0.975;100.0;1;84.0;0.0;0.0;25.141053000000003;0.0
6478;42.0;15.305;54.620000000000005;-24.01;0.975;100.0;1;84.0;0.0;0.0;21.337429999999998;0.0
6479;0.0;-2.17;26.239999999999995;-3.7599999999999993;0.975;100.0;0;33.0;0.0;0.0;121.234871;0.0
6480;40.5;11.12;51.12;-28.88;0.975;100.0;1;81.0;0.0;0.0;118.61546;0.0
6481;40.5;11.12;51.12;-28.88;0.975;100.0;1;81.0;0.0;0.0;26.116878;0.0
6482;40.5;11.12;51.12;-28.88;0.975;100.0;1;81.0;0.0;0.0;28.665077;0.0
6483;40.5;11.12;51.12;-28.88;0.975;100.0;1;81.0;0.0;0.0;53.941239;0.0
6484;65.0;6.329999999999999;30.84;-18.18;0.975;100.0;1;130.0;0.0;0.0;17.701508;0.0
6485;807.0;215.91;671.48;-239.66;0.975;100.0;1;1332.0;282.0;0.0;37.831188;0.0
6486;807.0;215.91;671.48;-239.66;0.975;100.0;1;1332.0;282.0;0.0;7.375811;0.0
6487;217.49999999999997;91.59;168.9;14.279999999999998;0.975;100.0;1;285.0;150.0;0.0;48.637386;0.0
6488;409.99999999999994;53.715;204.97;-97.54;0.975;100.0;1;595.0;225.0;0.0;32.133331;0.0
6489;285.0;60.695;140.69;-19.3;0.975;100.0;1;443.0;127.0;0.0;26.594177;0.0
6490;285.0;62.485;144.35;-19.38;0.975;100.0;1;443.0;127.0;0.0;34.265628;0.0
6491;25.0;1.7399999999999998;27.73;-24.25;0.975;100.0;1;50.0;0.0;0.0;53.661981999999995;0.0
6492;25.0;1.7399999999999998;27.73;-24.25;0.975;100.0;1;50.0;0.0;0.0;35.620577;0.0
6493;15.0;4.19;21.62;-13.239999999999998;0.975;100.0;1;30.0;0.0;0.0;36.958304;0.0
6494;15.0;4.19;21.62;-13.239999999999998;0.975;100.0;1;30.0;0.0;0.0;26.858462;0.0
6495;42.5;19.785;57.42;-17.85;0.975;100.0;1;85.0;0.0;0.0;33.899184;0.0
6496;0.0;0.0;50.12;-14.95;0.975;100.0;0;57.99999999999999;55.00000000000001;0.0;49.894826;0.0
6497;589.89;197.89;545.1;-149.32;0.975;100.0;1;949.8899999999999;229.89;0.0;20.358258;0.0
6498;592.89;198.435;545.34;-148.47;0.975;100.0;1;952.89;232.89;0.0;28.242383;0.0
6499;24.5;0.7850000000000001;21.77;-20.2;0.975;100.0;1;49.0;0.0;0.0;17.782455;0.0
6500;24.5;0.7850000000000001;21.77;-20.2;0.975;100.0;1;49.0;0.0;0.0;105.799606;0.0
6501;24.5;0.7850000000000001;21.77;-20.2;0.975;100.0;1;49.0;0.0;0.0;20.514222;0.0
6502;78.0;32.39;112.38999999999999;-47.61;0.975;100.0;1;156.0;0.0;0.0;18.341166;0.0
6503;49.5;-5.525;22.91;-33.96;0.975;100.0;1;99.0;0.0;0.0;24.150142000000002;0.0
6504;49.5;-5.525;22.91;-33.96;0.975;100.0;1;99.0;0.0;0.0;52.271373;0.0
6505;630.0;121.775;405.58;-162.03;0.975;100.0;1;985.0;275.0;0.0;33.355596;0.0
6506;630.0;116.775;400.58;-167.03;0.975;100.0;1;985.0;275.0;0.0;28.907764999999998;0.0
6507;630.0;116.775;400.58;-167.03;0.975;100.0;1;985.0;275.0;0.0;23.807453;0.0
6508;630.0;116.775;400.58;-167.03;0.975;100.0;1;985.0;275.0;0.0;32.045544;0.0
6509;0.0;0.0;102.61;-26.72;0.975;100.0;0;185.0;72.0;0.0;43.694302;0.0
6510;0.0;0.0;102.61;-24.82;0.975;100.0;0;185.0;72.0;0.0;46.192539;0.0
6511;0.0;0.0;102.61;-24.82;0.975;100.0;0;185.0;72.0;0.0;40.266287;0.0
6512;0.0;19.4;89.4;-50.6;0.975;100.0;1;64.0;-64.0;0.0;116.964271;0.0
6513;0.0;19.4;89.4;-50.6;0.975;100.0;1;64.0;-64.0;0.0;43.224896;0.0
6514;0.0;19.4;89.4;-50.6;0.975;100.0;1;64.0;-64.0;0.0;61.145450000000004;0.0
6515;202.99999999999997;30.365;148.09;-87.36;0.975;100.0;1;268.0;138.0;0.0;15.275680999999999;0.0
6516;202.99999999999997;30.365;148.09;-87.36;0.975;100.0;1;268.0;138.0;0.0;41.032415;0.0
6517;90.0;27.800000000000004;97.8;-42.2;0.975;100.0;1;180.0;0.0;0.0;31.410581999999998;0.0
6518;68.0;43.88;133.88;-46.12;0.975;100.0;1;136.0;0.0;0.0;52.094582;0.0
6519;64.0;38.95;123.95;-46.05;0.975;100.0;1;128.0;0.0;0.0;32.74951;0.0
